      {
        "point_index": 2048,
        "name": "Selected Schedule Point [20] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.20",
        "assoc_ai": "AI2051",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2049,
        "name": "Selected Schedule Point [21] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.21",
        "assoc_ai": "AI2052",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2050,
        "name": "Selected Schedule Point [21] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.21",
        "assoc_ai": "AI2053",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2051,
        "name": "Selected Schedule Point [22] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.22",
        "assoc_ai": "AI2054",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2052,
        "name": "Selected Schedule Point [22] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.22",
        "assoc_ai": "AI2055",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2053,
        "name": "Selected Schedule Point [23] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.23",
        "assoc_ai": "AI2056",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2054,
        "name": "Selected Schedule Point [23] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.23",
        "assoc_ai": "AI2057",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2055,
        "name": "Selected Schedule Point [24] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.24",
        "assoc_ai": "AI2058",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2056,
        "name": "Selected Schedule Point [24] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.24",
        "assoc_ai": "AI2059",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2057,
        "name": "Selected Schedule Point [25] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.25",
        "assoc_ai": "AI2060",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2058,
        "name": "Selected Schedule Point [25] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.25",
        "assoc_ai": "AI2061",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2059,
        "name": "Selected Schedule Point [26] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.26",
        "assoc_ai": "AI2062",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2060,
        "name": "Selected Schedule Point [26] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.26",
        "assoc_ai": "AI2063",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2061,
        "name": "Selected Schedule Point [27] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.27",
        "assoc_ai": "AI2064",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2062,
        "name": "Selected Schedule Point [27] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.27",
        "assoc_ai": "AI2065",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2063,
        "name": "Selected Schedule Point [28] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.28",
        "assoc_ai": "AI2066",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2064,
        "name": "Selected Schedule Point [28] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.28",
        "assoc_ai": "AI2067",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2065,
        "name": "Selected Schedule Point [29] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.29",
        "assoc_ai": "AI2068",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2066,
        "name": "Selected Schedule Point [29] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.29",
        "assoc_ai": "AI2069",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2067,
        "name": "Selected Schedule Point [30] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.30",
        "assoc_ai": "AI2070",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2068,
        "name": "Selected Schedule Point [30] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.30",
        "assoc_ai": "AI2071",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2069,
        "name": "Selected Schedule Point [31] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.31",
        "assoc_ai": "AI2072",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2070,
        "name": "Selected Schedule Point [31] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.31",
        "assoc_ai": "AI2073",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2071,
        "name": "Selected Schedule Point [32] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.32",
        "assoc_ai": "AI2074",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2072,
        "name": "Selected Schedule Point [32] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.32",
        "assoc_ai": "AI2075",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2073,
        "name": "Selected Schedule Point [33] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.33",
        "assoc_ai": "AI2076",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2074,
        "name": "Selected Schedule Point [33] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.33",
        "assoc_ai": "AI2077",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2075,
        "name": "Selected Schedule Point [34] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.34",
        "assoc_ai": "AI2078",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2076,
        "name": "Selected Schedule Point [34] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.34",
        "assoc_ai": "AI2079",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2077,
        "name": "Selected Schedule Point [35] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.35",
        "assoc_ai": "AI2080",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2078,
        "name": "Selected Schedule Point [35] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.35",
        "assoc_ai": "AI2081",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2079,
        "name": "Selected Schedule Point [36] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.36",
        "assoc_ai": "AI2082",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2080,
        "name": "Selected Schedule Point [36] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.36",
        "assoc_ai": "AI2083",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2081,
        "name": "Selected Schedule Point [37] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.37",
        "assoc_ai": "AI2084",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2082,
        "name": "Selected Schedule Point [37] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.37",
        "assoc_ai": "AI2085",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2083,
        "name": "Selected Schedule Point [38] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.38",
        "assoc_ai": "AI2086",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2084,
        "name": "Selected Schedule Point [38] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.38",
        "assoc_ai": "AI2087",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2085,
        "name": "Selected Schedule Point [39] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.39",
        "assoc_ai": "AI2088",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2086,
        "name": "Selected Schedule Point [39] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.39",
        "assoc_ai": "AI2089",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2087,
        "name": "Selected Schedule Point [40] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.40",
        "assoc_ai": "AI2090",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2088,
        "name": "Selected Schedule Point [40] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.40",
        "assoc_ai": "AI2091",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2089,
        "name": "Selected Schedule Point [41] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.41",
        "assoc_ai": "AI2092",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2090,
        "name": "Selected Schedule Point [41] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.41",
        "assoc_ai": "AI2093",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2091,
        "name": "Selected Schedule Point [42] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.42",
        "assoc_ai": "AI2094",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2092,
        "name": "Selected Schedule Point [42] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.42",
        "assoc_ai": "AI2095",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2093,
        "name": "Selected Schedule Point [43] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.43",
        "assoc_ai": "AI2096",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2094,
        "name": "Selected Schedule Point [43] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.43",
        "assoc_ai": "AI2097",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2095,
        "name": "Selected Schedule Point [44] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.44",
        "assoc_ai": "AI2098",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2096,
        "name": "Selected Schedule Point [44] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.44",
        "assoc_ai": "AI2099",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2097,
        "name": "Selected Schedule Point [45] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.45",
        "assoc_ai": "AI2100",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2098,
        "name": "Selected Schedule Point [45] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.45",
        "assoc_ai": "AI2101",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2099,
        "name": "Selected Schedule Point [46] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.46",
        "assoc_ai": "AI2102",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2100,
        "name": "Selected Schedule Point [46] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.46",
        "assoc_ai": "AI2103",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2101,
        "name": "Selected Schedule Point [47] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.47",
        "assoc_ai": "AI2104",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2102,
        "name": "Selected Schedule Point [47] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.47",
        "assoc_ai": "AI2105",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2103,
        "name": "Selected Schedule Point [48] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.48",
        "assoc_ai": "AI2106",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2104,
        "name": "Selected Schedule Point [48] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.48",
        "assoc_ai": "AI2107",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2105,
        "name": "Selected Schedule Point [49] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.49",
        "assoc_ai": "AI2108",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2106,
        "name": "Selected Schedule Point [49] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.49",
        "assoc_ai": "AI2109",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2107,
        "name": "Selected Schedule Point [50] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.50",
        "assoc_ai": "AI2110",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2108,
        "name": "Selected Schedule Point [50] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.50",
        "assoc_ai": "AI2111",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2109,
        "name": "Selected Schedule Point [51] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.51",
        "assoc_ai": "AI2112",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2110,
        "name": "Selected Schedule Point [51] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.51",
        "assoc_ai": "AI2113",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2111,
        "name": "Selected Schedule Point [52] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.52",
        "assoc_ai": "AI2114",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2112,
        "name": "Selected Schedule Point [52] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.52",
        "assoc_ai": "AI2115",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2113,
        "name": "Selected Schedule Point [53] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.53",
        "assoc_ai": "AI2116",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2114,
        "name": "Selected Schedule Point [53] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.53",
        "assoc_ai": "AI2117",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2115,
        "name": "Selected Schedule Point [54] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.54",
        "assoc_ai": "AI2118",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2116,
        "name": "Selected Schedule Point [54] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.54",
        "assoc_ai": "AI2119",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2117,
        "name": "Selected Schedule Point [55] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.55",
        "assoc_ai": "AI2120",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2118,
        "name": "Selected Schedule Point [55] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.55",
        "assoc_ai": "AI2121",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2119,
        "name": "Selected Schedule Point [56] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.56",
        "assoc_ai": "AI2122",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2120,
        "name": "Selected Schedule Point [56] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.56",
        "assoc_ai": "AI2123",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2121,
        "name": "Selected Schedule Point [57] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.57",
        "assoc_ai": "AI2124",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2122,
        "name": "Selected Schedule Point [57] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.57",
        "assoc_ai": "AI2125",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2123,
        "name": "Selected Schedule Point [58] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.58",
        "assoc_ai": "AI2126",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2124,
        "name": "Selected Schedule Point [58] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.58",
        "assoc_ai": "AI2127",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2125,
        "name": "Selected Schedule Point [59] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.59",
        "assoc_ai": "AI2128",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2126,
        "name": "Selected Schedule Point [59] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.59",
        "assoc_ai": "AI2129",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2127,
        "name": "Selected Schedule Point [60] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.60",
        "assoc_ai": "AI2130",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2128,
        "name": "Selected Schedule Point [60] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.60",
        "assoc_ai": "AI2131",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2129,
        "name": "Selected Schedule Point [61] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.61",
        "assoc_ai": "AI2132",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2130,
        "name": "Selected Schedule Point [61] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.61",
        "assoc_ai": "AI2133",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2131,
        "name": "Selected Schedule Point [62] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.62",
        "assoc_ai": "AI2134",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2132,
        "name": "Selected Schedule Point [62] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.62",
        "assoc_ai": "AI2135",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2133,
        "name": "Selected Schedule Point [63] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.63",
        "assoc_ai": "AI2136",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2134,
        "name": "Selected Schedule Point [63] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.63",
        "assoc_ai": "AI2137",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2135,
        "name": "Selected Schedule Point [64] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.64",
        "assoc_ai": "AI2138",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2136,
        "name": "Selected Schedule Point [64] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.64",
        "assoc_ai": "AI2139",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2137,
        "name": "Selected Schedule Point [65] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.65",
        "assoc_ai": "AI2140",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2138,
        "name": "Selected Schedule Point [65] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.65",
        "assoc_ai": "AI2141",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2139,
        "name": "Selected Schedule Point [66] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.66",
        "assoc_ai": "AI2142",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2140,
        "name": "Selected Schedule Point [66] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.66",
        "assoc_ai": "AI2143",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2141,
        "name": "Selected Schedule Point [67] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.67",
        "assoc_ai": "AI2144",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2142,
        "name": "Selected Schedule Point [67] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.67",
        "assoc_ai": "AI2145",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2143,
        "name": "Selected Schedule Point [68] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.68",
        "assoc_ai": "AI2146",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2144,
        "name": "Selected Schedule Point [68] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.68",
        "assoc_ai": "AI2147",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2145,
        "name": "Selected Schedule Point [69] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.69",
        "assoc_ai": "AI2148",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2146,
        "name": "Selected Schedule Point [69] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.69",
        "assoc_ai": "AI2149",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2147,
        "name": "Selected Schedule Point [70] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.70",
        "assoc_ai": "AI2150",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2148,
        "name": "Selected Schedule Point [70] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.70",
        "assoc_ai": "AI2151",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2149,
        "name": "Selected Schedule Point [71] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.71",
        "assoc_ai": "AI2152",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2150,
        "name": "Selected Schedule Point [71] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.71",
        "assoc_ai": "AI2153",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2151,
        "name": "Selected Schedule Point [72] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.72",
        "assoc_ai": "AI2154",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2152,
        "name": "Selected Schedule Point [72] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.72",
        "assoc_ai": "AI2155",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2153,
        "name": "Selected Schedule Point [73] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.73",
        "assoc_ai": "AI2156",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2154,
        "name": "Selected Schedule Point [73] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.73",
        "assoc_ai": "AI2157",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2155,
        "name": "Selected Schedule Point [74] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.74",
        "assoc_ai": "AI2158",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2156,
        "name": "Selected Schedule Point [74] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.74",
        "assoc_ai": "AI2159",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2157,
        "name": "Selected Schedule Point [75] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.75",
        "assoc_ai": "AI2160",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2158,
        "name": "Selected Schedule Point [75] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.75",
        "assoc_ai": "AI2161",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2159,
        "name": "Selected Schedule Point [76] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.76",
        "assoc_ai": "AI2162",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2160,
        "name": "Selected Schedule Point [76] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.76",
        "assoc_ai": "AI2163",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2161,
        "name": "Selected Schedule Point [77] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.77",
        "assoc_ai": "AI2164",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2162,
        "name": "Selected Schedule Point [77] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.77",
        "assoc_ai": "AI2165",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2163,
        "name": "Selected Schedule Point [78] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.78",
        "assoc_ai": "AI2166",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2164,
        "name": "Selected Schedule Point [78] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.78",
        "assoc_ai": "AI2167",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2165,
        "name": "Selected Schedule Point [79] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.79",
        "assoc_ai": "AI2168",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2166,
        "name": "Selected Schedule Point [79] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.79",
        "assoc_ai": "AI2169",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2167,
        "name": "Selected Schedule Point [80] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.80",
        "assoc_ai": "AI2170",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2168,
        "name": "Selected Schedule Point [80] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.80",
        "assoc_ai": "AI2171",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2169,
        "name": "Selected Schedule Point [81] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.81",
        "assoc_ai": "AI2172",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2170,
        "name": "Selected Schedule Point [81] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.81",
        "assoc_ai": "AI2173",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2171,
        "name": "Selected Schedule Point [82] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.82",
        "assoc_ai": "AI2174",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2172,
        "name": "Selected Schedule Point [82] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.82",
        "assoc_ai": "AI2175",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2173,
        "name": "Selected Schedule Point [83] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.83",
        "assoc_ai": "AI2176",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2174,
        "name": "Selected Schedule Point [83] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.83",
        "assoc_ai": "AI2177",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2175,
        "name": "Selected Schedule Point [84] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.84",
        "assoc_ai": "AI2178",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2176,
        "name": "Selected Schedule Point [84] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.84",
        "assoc_ai": "AI2179",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2177,
        "name": "Selected Schedule Point [85] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.85",
        "assoc_ai": "AI2180",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2178,
        "name": "Selected Schedule Point [85] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.85",
        "assoc_ai": "AI2181",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2179,
        "name": "Selected Schedule Point [86] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.86",
        "assoc_ai": "AI2182",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2180,
        "name": "Selected Schedule Point [86] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.86",
        "assoc_ai": "AI2183",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2181,
        "name": "Selected Schedule Point [87] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.87",
        "assoc_ai": "AI2184",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2182,
        "name": "Selected Schedule Point [87] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.87",
        "assoc_ai": "AI2185",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2183,
        "name": "Selected Schedule Point [88] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.88",
        "assoc_ai": "AI2186",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2184,
        "name": "Selected Schedule Point [88] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.88",
        "assoc_ai": "AI2187",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2185,
        "name": "Selected Schedule Point [89] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.89",
        "assoc_ai": "AI2188",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2186,
        "name": "Selected Schedule Point [89] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.89",
        "assoc_ai": "AI2189",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2187,
        "name": "Selected Schedule Point [90] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.90",
        "assoc_ai": "AI2190",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2188,
        "name": "Selected Schedule Point [90] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.90",
        "assoc_ai": "AI2191",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2189,
        "name": "Selected Schedule Point [91] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.91",
        "assoc_ai": "AI2192",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2190,
        "name": "Selected Schedule Point [91] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.91",
        "assoc_ai": "AI2193",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2191,
        "name": "Selected Schedule Point [92] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.92",
        "assoc_ai": "AI2194",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2192,
        "name": "Selected Schedule Point [92] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.92",
        "assoc_ai": "AI2195",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2193,
        "name": "Selected Schedule Point [93] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.93",
        "assoc_ai": "AI2196",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2194,
        "name": "Selected Schedule Point [93] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.93",
        "assoc_ai": "AI2197",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2195,
        "name": "Selected Schedule Point [94] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.94",
        "assoc_ai": "AI2198",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2196,
        "name": "Selected Schedule Point [94] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.94",
        "assoc_ai": "AI2199",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2197,
        "name": "Selected Schedule Point [95] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.95",
        "assoc_ai": "AI2200",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2198,
        "name": "Selected Schedule Point [95] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.95",
        "assoc_ai": "AI2201",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2199,
        "name": "Selected Schedule Point [96] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.96",
        "assoc_ai": "AI2202",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2200,
        "name": "Selected Schedule Point [96] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.96",
        "assoc_ai": "AI2203",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2201,
        "name": "Selected Schedule Point [97] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.97",
        "assoc_ai": "AI2204",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2202,
        "name": "Selected Schedule Point [97] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.97",
        "assoc_ai": "AI2205",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2203,
        "name": "Selected Schedule Point [98] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.98",
        "assoc_ai": "AI2206",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2204,
        "name": "Selected Schedule Point [98] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.98",
        "assoc_ai": "AI2207",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2205,
        "name": "Selected Schedule Point [99] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.99",
        "assoc_ai": "AI2208",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2206,
        "name": "Selected Schedule Point [99] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.99",
        "assoc_ai": "AI2209",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2207,
        "name": "Selected Schedule Point [100] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "BC.FSCHn.SchdIntv.100",
        "assoc_ai": "AI2210",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2208,
        "name": "Selected Schedule Point [100] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "BC.FSCHn.SchdEntr.100",
        "assoc_ai": "AI2211",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3000,
        "name": "Schedule Index to Edit Selector. Selection of Schedule Index for viewing, creating, and updating that schedule",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "FSCC.Schd",
        "assoc_ai": "AI3000",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3001,
        "name": "Selected Schedule Identity. Assigned ID of the schedule which may be different from the Schedule Index",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "FSCCn.Schd",
        "assoc_ai": "AI3001",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3002,
        "name": "Selected Schedule Priority.  Priority of the schedule relative to other running schedules.  Lower values have higher priority over higher values.",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "FSCHn.SchdPrio",
        "assoc_ai": "AI3002",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3003,
        "name": "Selected Schedule Start Date.  Number of days since January 1, 1970, UTC.",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Days",
        "iec_61850_uid": "FSCHn.StrTm.Date",
        "assoc_ai": "AI3003",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3004,
        "name": "Selected Schedule Start Time.  Seconds since the start of Schedule Start Date.",
        "minimum": 0,
        "maximum": 86400000,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.StrTm.Time",
        "assoc_ai": "AI3004",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3005,
        "name": "Selected Schedule Stop Date.  Number of days since January 1, 1970, UTC.",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Days",
        "iec_61850_uid": "FSCHn.StrTm.Date",
        "assoc_ai": "AI3005",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3006,
        "name": "Selected Schedule Stop Time.  Seconds since the stop of Schedule Stop Date.",
        "minimum": 0,
        "maximum": 86400000,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.StrTm.Time",
        "assoc_ai": "AI3006",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3007,
        "name": "Selected Schedule Repeat Interval.  Interval between actions after the initial occurrence.  A zero value means the schedule is not repeated.",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "FSCHn.NxtStrTm",
        "assoc_ai": "AI3007",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3008,
        "name": "Selected Schedule Repeat Interval Units.  Enumeration:\n   <0> = No Repeat\n   <1> = Seconds\n   <2> = Minutes\n   <3> = Hours\n   <4> = Days\n   <5> = Weeks\n   <6> = Months\n   <7> = Months on Same Day of Week\n   <8> = Months on Same Day of Week from End",
        "minimum": 0,
        "maximum": 8,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Enum",
        "iec_61850_uid": "FSCHn.SchdReuse",
        "assoc_ai": "AI3008",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3009,
        "name": "Selected Schedule Number of Points",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "FSCHn.NumEntr",
        "assoc_ai": "AI3011",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3010,
        "name": "Selected Schedule Point [1] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.1",
        "assoc_ai": "AI3012",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3011,
        "name": "Selected Schedule Point [1] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.1",
        "assoc_ai": "AI3013",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3012,
        "name": "Selected Schedule Point [1] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.1",
        "assoc_ai": "AI3014",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3013,
        "name": "Selected Schedule Point [1] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.1",
        "assoc_ai": "AI3015",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3014,
        "name": "Selected Schedule Point [2] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.2",
        "assoc_ai": "AI3016",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3015,
        "name": "Selected Schedule Point [2] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.2",
        "assoc_ai": "AI3017",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3016,
        "name": "Selected Schedule Point [2] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.2",
        "assoc_ai": "AI3018",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3017,
        "name": "Selected Schedule Point [2] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.2",
        "assoc_ai": "AI3019",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3018,
        "name": "Selected Schedule Point [3] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.3",
        "assoc_ai": "AI3020",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3019,
        "name": "Selected Schedule Point [3] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.3",
        "assoc_ai": "AI3021",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3020,
        "name": "Selected Schedule Point [3] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.3",
        "assoc_ai": "AI3022",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3021,
        "name": "Selected Schedule Point [3] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.3",
        "assoc_ai": "AI3023",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3022,
        "name": "Selected Schedule Point [4] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.4",
        "assoc_ai": "AI3024",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3023,
        "name": "Selected Schedule Point [4] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.4",
        "assoc_ai": "AI3025",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3024,
        "name": "Selected Schedule Point [4] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.4",
        "assoc_ai": "AI3026",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3025,
        "name": "Selected Schedule Point [4] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.4",
        "assoc_ai": "AI3027",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3026,
        "name": "Selected Schedule Point [5] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.5",
        "assoc_ai": "AI3028",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3027,
        "name": "Selected Schedule Point [5] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.5",
        "assoc_ai": "AI3029",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3028,
        "name": "Selected Schedule Point [5] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.5",
        "assoc_ai": "AI3030",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3029,
        "name": "Selected Schedule Point [5] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.5",
        "assoc_ai": "AI3031",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3030,
        "name": "Selected Schedule Point [6] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.6",
        "assoc_ai": "AI3032",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3031,
        "name": "Selected Schedule Point [6] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.6",
        "assoc_ai": "AI3033",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3032,
        "name": "Selected Schedule Point [6] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.6",
        "assoc_ai": "AI3034",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3033,
        "name": "Selected Schedule Point [6] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.6",
        "assoc_ai": "AI3035",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3034,
        "name": "Selected Schedule Point [7] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.7",
        "assoc_ai": "AI3036",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3035,
        "name": "Selected Schedule Point [7] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.7",
        "assoc_ai": "AI3037",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3036,
        "name": "Selected Schedule Point [7] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.7",
        "assoc_ai": "AI3038",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3037,
        "name": "Selected Schedule Point [7] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.7",
        "assoc_ai": "AI3039",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3038,
        "name": "Selected Schedule Point [8] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.8",
        "assoc_ai": "AI3040",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3039,
        "name": "Selected Schedule Point [8] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.8",
        "assoc_ai": "AI3041",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3040,
        "name": "Selected Schedule Point [8] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.8",
        "assoc_ai": "AI3042",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3041,
        "name": "Selected Schedule Point [8] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.8",
        "assoc_ai": "AI3043",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3042,
        "name": "Selected Schedule Point [9] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.9",
        "assoc_ai": "AI3044",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3043,
        "name": "Selected Schedule Point [9] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.9",
        "assoc_ai": "AI3045",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3044,
        "name": "Selected Schedule Point [9] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.9",
        "assoc_ai": "AI3046",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3045,
        "name": "Selected Schedule Point [9] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.9",
        "assoc_ai": "AI3047",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3046,
        "name": "Selected Schedule Point [10] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.10",
        "assoc_ai": "AI3048",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3047,
        "name": "Selected Schedule Point [10] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.10",
        "assoc_ai": "AI3049",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3048,
        "name": "Selected Schedule Point [10] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.10",
        "assoc_ai": "AI3050",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3049,
        "name": "Selected Schedule Point [10] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.10",
        "assoc_ai": "AI3051",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3050,
        "name": "Selected Schedule Point [11] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.11",
        "assoc_ai": "AI3052",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3051,
        "name": "Selected Schedule Point [11] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.11",
        "assoc_ai": "AI3053",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3052,
        "name": "Selected Schedule Point [11] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.11",
        "assoc_ai": "AI3054",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3053,
        "name": "Selected Schedule Point [11] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.11",
        "assoc_ai": "AI3055",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3054,
        "name": "Selected Schedule Point [12] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.12",
        "assoc_ai": "AI3056",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3055,
        "name": "Selected Schedule Point [12] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.12",
        "assoc_ai": "AI3057",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3056,
        "name": "Selected Schedule Point [12] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.12",
        "assoc_ai": "AI3058",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3057,
        "name": "Selected Schedule Point [12] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.12",
        "assoc_ai": "AI3059",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3058,
        "name": "Selected Schedule Point [13] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.13",
        "assoc_ai": "AI3060",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3059,
        "name": "Selected Schedule Point [13] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.13",
        "assoc_ai": "AI3061",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3060,
        "name": "Selected Schedule Point [13] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.13",
        "assoc_ai": "AI3062",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3061,
        "name": "Selected Schedule Point [13] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.13",
        "assoc_ai": "AI3063",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3062,
        "name": "Selected Schedule Point [14] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.14",
        "assoc_ai": "AI3064",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3063,
        "name": "Selected Schedule Point [14] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.14",
        "assoc_ai": "AI3065",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3064,
        "name": "Selected Schedule Point [14] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.14",
        "assoc_ai": "AI3066",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3065,
        "name": "Selected Schedule Point [14] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.14",
        "assoc_ai": "AI3067",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3066,
        "name": "Selected Schedule Point [15] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.15",
        "assoc_ai": "AI3068",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3067,
        "name": "Selected Schedule Point [15] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.15",
        "assoc_ai": "AI3069",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3068,
        "name": "Selected Schedule Point [15] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.15",
        "assoc_ai": "AI3070",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3069,
        "name": "Selected Schedule Point [15] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.15",
        "assoc_ai": "AI3071",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3070,
        "name": "Selected Schedule Point [16] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.16",
        "assoc_ai": "AI3072",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3071,
        "name": "Selected Schedule Point [16] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.16",
        "assoc_ai": "AI3073",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3072,
        "name": "Selected Schedule Point [16] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.16",
        "assoc_ai": "AI3074",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3073,
        "name": "Selected Schedule Point [16] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.16",
        "assoc_ai": "AI3075",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3074,
        "name": "Selected Schedule Point [17] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.17",
        "assoc_ai": "AI3076",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3075,
        "name": "Selected Schedule Point [17] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.17",
        "assoc_ai": "AI3077",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3076,
        "name": "Selected Schedule Point [17] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.17",
        "assoc_ai": "AI3078",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3077,
        "name": "Selected Schedule Point [17] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.17",
        "assoc_ai": "AI3079",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3078,
        "name": "Selected Schedule Point [18] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.18",
        "assoc_ai": "AI3080",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3079,
        "name": "Selected Schedule Point [18] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.18",
        "assoc_ai": "AI3081",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3080,
        "name": "Selected Schedule Point [18] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.18",
        "assoc_ai": "AI3082",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3081,
        "name": "Selected Schedule Point [18] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.18",
        "assoc_ai": "AI3083",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3082,
        "name": "Selected Schedule Point [19] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.19",
        "assoc_ai": "AI3084",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3083,
        "name": "Selected Schedule Point [19] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.19",
        "assoc_ai": "AI3085",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3084,
        "name": "Selected Schedule Point [19] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.19",
        "assoc_ai": "AI3086",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3085,
        "name": "Selected Schedule Point [19] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.19",
        "assoc_ai": "AI3087",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3086,
        "name": "Selected Schedule Point [20] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.20",
        "assoc_ai": "AI3088",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3087,
        "name": "Selected Schedule Point [20] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.20",
        "assoc_ai": "AI3089",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3088,
        "name": "Selected Schedule Point [20] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.20",
        "assoc_ai": "AI3090",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3089,
        "name": "Selected Schedule Point [20] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.20",
        "assoc_ai": "AI3091",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3090,
        "name": "Selected Schedule Point [21] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.21",
        "assoc_ai": "AI3092",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3091,
        "name": "Selected Schedule Point [21] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.21",
        "assoc_ai": "AI3093",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3092,
        "name": "Selected Schedule Point [21] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.21",
        "assoc_ai": "AI3094",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3093,
        "name": "Selected Schedule Point [21] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.21",
        "assoc_ai": "AI3095",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3094,
        "name": "Selected Schedule Point [22] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.22",
        "assoc_ai": "AI3096",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3095,
        "name": "Selected Schedule Point [22] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.22",
        "assoc_ai": "AI3097",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3096,
        "name": "Selected Schedule Point [22] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.22",
        "assoc_ai": "AI3098",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3097,
        "name": "Selected Schedule Point [22] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.22",
        "assoc_ai": "AI3099",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3098,
        "name": "Selected Schedule Point [23] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.23",
        "assoc_ai": "AI3100",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3099,
        "name": "Selected Schedule Point [23] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.23",
        "assoc_ai": "AI3101",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3100,
        "name": "Selected Schedule Point [23] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.23",
        "assoc_ai": "AI3102",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3101,
        "name": "Selected Schedule Point [23] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.23",
        "assoc_ai": "AI3103",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3102,
        "name": "Selected Schedule Point [24] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.24",
        "assoc_ai": "AI3104",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3103,
        "name": "Selected Schedule Point [24] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.24",
        "assoc_ai": "AI3105",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3104,
        "name": "Selected Schedule Point [24] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.24",
        "assoc_ai": "AI3106",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3105,
        "name": "Selected Schedule Point [24] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.24",
        "assoc_ai": "AI3107",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3106,
        "name": "Selected Schedule Point [25] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.25",
        "assoc_ai": "AI3108",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3107,
        "name": "Selected Schedule Point [25] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.25",
        "assoc_ai": "AI3109",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3108,
        "name": "Selected Schedule Point [25] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.25",
        "assoc_ai": "AI3110",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3109,
        "name": "Selected Schedule Point [25] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.25",
        "assoc_ai": "AI3111",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3110,
        "name": "Selected Schedule Point [26] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.26",
        "assoc_ai": "AI3112",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3111,
        "name": "Selected Schedule Point [26] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.26",
        "assoc_ai": "AI3113",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3112,
        "name": "Selected Schedule Point [26] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.26",
        "assoc_ai": "AI3114",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3113,
        "name": "Selected Schedule Point [26] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.26",
        "assoc_ai": "AI3115",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3114,
        "name": "Selected Schedule Point [27] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.27",
        "assoc_ai": "AI3116",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3115,
        "name": "Selected Schedule Point [27] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.27",
        "assoc_ai": "AI3117",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3116,
        "name": "Selected Schedule Point [27] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.27",
        "assoc_ai": "AI3118",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3117,
        "name": "Selected Schedule Point [27] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.27",
        "assoc_ai": "AI3119",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3118,
        "name": "Selected Schedule Point [28] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.28",
        "assoc_ai": "AI3120",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3119,
        "name": "Selected Schedule Point [28] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.28",
        "assoc_ai": "AI3121",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3120,
        "name": "Selected Schedule Point [28] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.28",
        "assoc_ai": "AI3122",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3121,
        "name": "Selected Schedule Point [28] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.28",
        "assoc_ai": "AI3123",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3122,
        "name": "Selected Schedule Point [29] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.29",
        "assoc_ai": "AI3124",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3123,
        "name": "Selected Schedule Point [29] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.29",
        "assoc_ai": "AI3125",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3124,
        "name": "Selected Schedule Point [29] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.29",
        "assoc_ai": "AI3126",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3125,
        "name": "Selected Schedule Point [29] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.29",
        "assoc_ai": "AI3127",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3126,
        "name": "Selected Schedule Point [30] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.30",
        "assoc_ai": "AI3128",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3127,
        "name": "Selected Schedule Point [30] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.30",
        "assoc_ai": "AI3129",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3128,
        "name": "Selected Schedule Point [30] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.30",
        "assoc_ai": "AI3130",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3129,
        "name": "Selected Schedule Point [30] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.30",
        "assoc_ai": "AI3131",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3130,
        "name": "Selected Schedule Point [31] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.31",
        "assoc_ai": "AI3132",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3131,
        "name": "Selected Schedule Point [31] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.31",
        "assoc_ai": "AI3133",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3132,
        "name": "Selected Schedule Point [31] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.31",
        "assoc_ai": "AI3134",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3133,
        "name": "Selected Schedule Point [31] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.31",
        "assoc_ai": "AI3135",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3134,
        "name": "Selected Schedule Point [32] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.32",
        "assoc_ai": "AI3136",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3135,
        "name": "Selected Schedule Point [32] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.32",
        "assoc_ai": "AI3137",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3136,
        "name": "Selected Schedule Point [32] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.32",
        "assoc_ai": "AI3138",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3137,
        "name": "Selected Schedule Point [32] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.32",
        "assoc_ai": "AI3139",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3138,
        "name": "Selected Schedule Point [33] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.33",
        "assoc_ai": "AI3140",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3139,
        "name": "Selected Schedule Point [33] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.33",
        "assoc_ai": "AI3141",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3140,
        "name": "Selected Schedule Point [33] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.33",
        "assoc_ai": "AI3142",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3141,
        "name": "Selected Schedule Point [33] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.33",
        "assoc_ai": "AI3143",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3142,
        "name": "Selected Schedule Point [34] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.34",
        "assoc_ai": "AI3144",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3143,
        "name": "Selected Schedule Point [34] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.34",
        "assoc_ai": "AI3145",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3144,
        "name": "Selected Schedule Point [34] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.34",
        "assoc_ai": "AI3146",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3145,
        "name": "Selected Schedule Point [34] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.34",
        "assoc_ai": "AI3147",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3146,
        "name": "Selected Schedule Point [35] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.35",
        "assoc_ai": "AI3148",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3147,
        "name": "Selected Schedule Point [35] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.35",
        "assoc_ai": "AI3149",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3148,
        "name": "Selected Schedule Point [35] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.35",
        "assoc_ai": "AI3150",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3149,
        "name": "Selected Schedule Point [35] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.35",
        "assoc_ai": "AI3151",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3150,
        "name": "Selected Schedule Point [36] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.36",
        "assoc_ai": "AI3152",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3151,
        "name": "Selected Schedule Point [36] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.36",
        "assoc_ai": "AI3153",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3152,
        "name": "Selected Schedule Point [36] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.36",
        "assoc_ai": "AI3154",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3153,
        "name": "Selected Schedule Point [36] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.36",
        "assoc_ai": "AI3155",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3154,
        "name": "Selected Schedule Point [37] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.37",
        "assoc_ai": "AI3156",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3155,
        "name": "Selected Schedule Point [37] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.37",
        "assoc_ai": "AI3157",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3156,
        "name": "Selected Schedule Point [37] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.37",
        "assoc_ai": "AI3158",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3157,
        "name": "Selected Schedule Point [37] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.37",
        "assoc_ai": "AI3159",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3158,
        "name": "Selected Schedule Point [38] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.38",
        "assoc_ai": "AI3160",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3159,
        "name": "Selected Schedule Point [38] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.38",
        "assoc_ai": "AI3161",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3160,
        "name": "Selected Schedule Point [38] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.38",
        "assoc_ai": "AI3162",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3161,
        "name": "Selected Schedule Point [38] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.38",
        "assoc_ai": "AI3163",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3162,
        "name": "Selected Schedule Point [39] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.39",
        "assoc_ai": "AI3164",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3163,
        "name": "Selected Schedule Point [39] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.39",
        "assoc_ai": "AI3165",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3164,
        "name": "Selected Schedule Point [39] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.39",
        "assoc_ai": "AI3166",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3165,
        "name": "Selected Schedule Point [39] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.39",
        "assoc_ai": "AI3167",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3166,
        "name": "Selected Schedule Point [40] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.40",
        "assoc_ai": "AI3168",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3167,
        "name": "Selected Schedule Point [40] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.40",
        "assoc_ai": "AI3169",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3168,
        "name": "Selected Schedule Point [40] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.40",
        "assoc_ai": "AI3170",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3169,
        "name": "Selected Schedule Point [40] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.40",
        "assoc_ai": "AI3171",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3170,
        "name": "Selected Schedule Point [41] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.41",
        "assoc_ai": "AI3172",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3171,
        "name": "Selected Schedule Point [41] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.41",
        "assoc_ai": "AI3173",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3172,
        "name": "Selected Schedule Point [41] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.41",
        "assoc_ai": "AI3174",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3173,
        "name": "Selected Schedule Point [41] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.41",
        "assoc_ai": "AI3175",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3174,
        "name": "Selected Schedule Point [42] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.42",
        "assoc_ai": "AI3176",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3175,
        "name": "Selected Schedule Point [42] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.42",
        "assoc_ai": "AI3177",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3176,
        "name": "Selected Schedule Point [42] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.42",
        "assoc_ai": "AI3178",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3177,
        "name": "Selected Schedule Point [42] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.42",
        "assoc_ai": "AI3179",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3178,
        "name": "Selected Schedule Point [43] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.43",
        "assoc_ai": "AI3180",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3179,
        "name": "Selected Schedule Point [43] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.43",
        "assoc_ai": "AI3181",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3180,
        "name": "Selected Schedule Point [43] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.43",
        "assoc_ai": "AI3182",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3181,
        "name": "Selected Schedule Point [43] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.43",
        "assoc_ai": "AI3183",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3182,
        "name": "Selected Schedule Point [44] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.44",
        "assoc_ai": "AI3184",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3183,
        "name": "Selected Schedule Point [44] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.44",
        "assoc_ai": "AI3185",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3184,
        "name": "Selected Schedule Point [44] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.44",
        "assoc_ai": "AI3186",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3185,
        "name": "Selected Schedule Point [44] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.44",
        "assoc_ai": "AI3187",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3186,
        "name": "Selected Schedule Point [45] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.45",
        "assoc_ai": "AI3188",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3187,
        "name": "Selected Schedule Point [45] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.45",
        "assoc_ai": "AI3189",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3188,
        "name": "Selected Schedule Point [45] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.45",
        "assoc_ai": "AI3190",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3189,
        "name": "Selected Schedule Point [45] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.45",
        "assoc_ai": "AI3191",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3190,
        "name": "Selected Schedule Point [46] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.46",
        "assoc_ai": "AI3192",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3191,
        "name": "Selected Schedule Point [46] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.46",
        "assoc_ai": "AI3193",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3192,
        "name": "Selected Schedule Point [46] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.46",
        "assoc_ai": "AI3194",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3193,
        "name": "Selected Schedule Point [46] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.46",
        "assoc_ai": "AI3195",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3194,
        "name": "Selected Schedule Point [47] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.47",
        "assoc_ai": "AI3196",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3195,
        "name": "Selected Schedule Point [47] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.47",
        "assoc_ai": "AI3197",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3196,
        "name": "Selected Schedule Point [47] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.47",
        "assoc_ai": "AI3198",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3197,
        "name": "Selected Schedule Point [47] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.47",
        "assoc_ai": "AI3199",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3198,
        "name": "Selected Schedule Point [48] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.48",
        "assoc_ai": "AI3200",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3199,
        "name": "Selected Schedule Point [48] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.48",
        "assoc_ai": "AI3201",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3200,
        "name": "Selected Schedule Point [48] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.48",
        "assoc_ai": "AI3202",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3201,
        "name": "Selected Schedule Point [48] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.48",
        "assoc_ai": "AI3203",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3202,
        "name": "Selected Schedule Point [49] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.49",
        "assoc_ai": "AI3204",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3203,
        "name": "Selected Schedule Point [49] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.49",
        "assoc_ai": "AI3205",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3204,
        "name": "Selected Schedule Point [49] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.49",
        "assoc_ai": "AI3206",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3205,
        "name": "Selected Schedule Point [49] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.49",
        "assoc_ai": "AI3207",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3206,
        "name": "Selected Schedule Point [50] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.50",
        "assoc_ai": "AI3208",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3207,
        "name": "Selected Schedule Point [50] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.50",
        "assoc_ai": "AI3209",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3208,
        "name": "Selected Schedule Point [50] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.50",
        "assoc_ai": "AI3210",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3209,
        "name": "Selected Schedule Point [50] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.50",
        "assoc_ai": "AI3211",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3210,
        "name": "Selected Schedule Point [51] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.51",
        "assoc_ai": "AI3212",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3211,
        "name": "Selected Schedule Point [51] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.51",
        "assoc_ai": "AI3213",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3212,
        "name": "Selected Schedule Point [51] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.51",
        "assoc_ai": "AI3214",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3213,
        "name": "Selected Schedule Point [51] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.51",
        "assoc_ai": "AI3215",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3214,
        "name": "Selected Schedule Point [52] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.52",
        "assoc_ai": "AI3216",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3215,
        "name": "Selected Schedule Point [52] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.52",
        "assoc_ai": "AI3217",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3216,
        "name": "Selected Schedule Point [52] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.52",
        "assoc_ai": "AI3218",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3217,
        "name": "Selected Schedule Point [52] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.52",
        "assoc_ai": "AI3219",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3218,
        "name": "Selected Schedule Point [53] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.53",
        "assoc_ai": "AI3220",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3219,
        "name": "Selected Schedule Point [53] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.53",
        "assoc_ai": "AI3221",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3220,
        "name": "Selected Schedule Point [53] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.53",
        "assoc_ai": "AI3222",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3221,
        "name": "Selected Schedule Point [53] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.53",
        "assoc_ai": "AI3223",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3222,
        "name": "Selected Schedule Point [54] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.54",
        "assoc_ai": "AI3224",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3223,
        "name": "Selected Schedule Point [54] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.54",
        "assoc_ai": "AI3225",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3224,
        "name": "Selected Schedule Point [54] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.54",
        "assoc_ai": "AI3226",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3225,
        "name": "Selected Schedule Point [54] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.54",
        "assoc_ai": "AI3227",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3226,
        "name": "Selected Schedule Point [55] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.55",
        "assoc_ai": "AI3228",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3227,
        "name": "Selected Schedule Point [55] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.55",
        "assoc_ai": "AI3229",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3228,
        "name": "Selected Schedule Point [55] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.55",
        "assoc_ai": "AI3230",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3229,
        "name": "Selected Schedule Point [55] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.55",
        "assoc_ai": "AI3231",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3230,
        "name": "Selected Schedule Point [56] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.56",
        "assoc_ai": "AI3232",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3231,
        "name": "Selected Schedule Point [56] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.56",
        "assoc_ai": "AI3233",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3232,
        "name": "Selected Schedule Point [56] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.56",
        "assoc_ai": "AI3234",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3233,
        "name": "Selected Schedule Point [56] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.56",
        "assoc_ai": "AI3235",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3234,
        "name": "Selected Schedule Point [57] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.57",
        "assoc_ai": "AI3236",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3235,
        "name": "Selected Schedule Point [57] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.57",
        "assoc_ai": "AI3237",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3236,
        "name": "Selected Schedule Point [57] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.57",
        "assoc_ai": "AI3238",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3237,
        "name": "Selected Schedule Point [57] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.57",
        "assoc_ai": "AI3239",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3238,
        "name": "Selected Schedule Point [58] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.58",
        "assoc_ai": "AI3240",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3239,
        "name": "Selected Schedule Point [58] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.58",
        "assoc_ai": "AI3241",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3240,
        "name": "Selected Schedule Point [58] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.58",
        "assoc_ai": "AI3242",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3241,
        "name": "Selected Schedule Point [58] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.58",
        "assoc_ai": "AI3243",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3242,
        "name": "Selected Schedule Point [59] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.59",
        "assoc_ai": "AI3244",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3243,
        "name": "Selected Schedule Point [59] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.59",
        "assoc_ai": "AI3245",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3244,
        "name": "Selected Schedule Point [59] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.59",
        "assoc_ai": "AI3246",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3245,
        "name": "Selected Schedule Point [59] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.59",
        "assoc_ai": "AI3247",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3246,
        "name": "Selected Schedule Point [60] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.60",
        "assoc_ai": "AI3248",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3247,
        "name": "Selected Schedule Point [60] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.60",
        "assoc_ai": "AI3249",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3248,
        "name": "Selected Schedule Point [60] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.60",
        "assoc_ai": "AI3250",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3249,
        "name": "Selected Schedule Point [60] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.60",
        "assoc_ai": "AI3251",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3250,
        "name": "Selected Schedule Point [61] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.61",
        "assoc_ai": "AI3252",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3251,
        "name": "Selected Schedule Point [61] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.61",
        "assoc_ai": "AI3253",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3252,
        "name": "Selected Schedule Point [61] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.61",
        "assoc_ai": "AI3254",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3253,
        "name": "Selected Schedule Point [61] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.61",
        "assoc_ai": "AI3255",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3254,
        "name": "Selected Schedule Point [62] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.62",
        "assoc_ai": "AI3256",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3255,
        "name": "Selected Schedule Point [62] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.62",
        "assoc_ai": "AI3257",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3256,
        "name": "Selected Schedule Point [62] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.62",
        "assoc_ai": "AI3258",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3257,
        "name": "Selected Schedule Point [62] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.62",
        "assoc_ai": "AI3259",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3258,
        "name": "Selected Schedule Point [63] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.63",
        "assoc_ai": "AI3260",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3259,
        "name": "Selected Schedule Point [63] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.63",
        "assoc_ai": "AI3261",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3260,
        "name": "Selected Schedule Point [63] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.63",
        "assoc_ai": "AI3262",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3261,
        "name": "Selected Schedule Point [63] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.63",
        "assoc_ai": "AI3263",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3262,
        "name": "Selected Schedule Point [64] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.64",
        "assoc_ai": "AI3264",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3263,
        "name": "Selected Schedule Point [64] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.64",
        "assoc_ai": "AI3265",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3264,
        "name": "Selected Schedule Point [64] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.64",
        "assoc_ai": "AI3266",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3265,
        "name": "Selected Schedule Point [64] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.64",
        "assoc_ai": "AI3267",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3266,
        "name": "Selected Schedule Point [65] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.65",
        "assoc_ai": "AI3268",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3267,
        "name": "Selected Schedule Point [65] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.65",
        "assoc_ai": "AI3269",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3268,
        "name": "Selected Schedule Point [65] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.65",
        "assoc_ai": "AI3270",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3269,
        "name": "Selected Schedule Point [65] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.65",
        "assoc_ai": "AI3271",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3270,
        "name": "Selected Schedule Point [66] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.66",
        "assoc_ai": "AI3272",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3271,
        "name": "Selected Schedule Point [66] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.66",
        "assoc_ai": "AI3273",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3272,
        "name": "Selected Schedule Point [66] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.66",
        "assoc_ai": "AI3274",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3273,
        "name": "Selected Schedule Point [66] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.66",
        "assoc_ai": "AI3275",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3274,
        "name": "Selected Schedule Point [67] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.67",
        "assoc_ai": "AI3276",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3275,
        "name": "Selected Schedule Point [67] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.67",
        "assoc_ai": "AI3277",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3276,
        "name": "Selected Schedule Point [67] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.67",
        "assoc_ai": "AI3278",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3277,
        "name": "Selected Schedule Point [67] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.67",
        "assoc_ai": "AI3279",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3278,
        "name": "Selected Schedule Point [68] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.68",
        "assoc_ai": "AI3280",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3279,
        "name": "Selected Schedule Point [68] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.68",
        "assoc_ai": "AI3281",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3280,
        "name": "Selected Schedule Point [68] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.68",
        "assoc_ai": "AI3282",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3281,
        "name": "Selected Schedule Point [68] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.68",
        "assoc_ai": "AI3283",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3282,
        "name": "Selected Schedule Point [69] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.69",
        "assoc_ai": "AI3284",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3283,
        "name": "Selected Schedule Point [69] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.69",
        "assoc_ai": "AI3285",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3284,
        "name": "Selected Schedule Point [69] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.69",
        "assoc_ai": "AI3286",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3285,
        "name": "Selected Schedule Point [69] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.69",
        "assoc_ai": "AI3287",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3286,
        "name": "Selected Schedule Point [70] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.70",
        "assoc_ai": "AI3288",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3287,
        "name": "Selected Schedule Point [70] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.70",
        "assoc_ai": "AI3289",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3288,
        "name": "Selected Schedule Point [70] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.70",
        "assoc_ai": "AI3290",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3289,
        "name": "Selected Schedule Point [70] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.70",
        "assoc_ai": "AI3291",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3290,
        "name": "Selected Schedule Point [71] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.71",
        "assoc_ai": "AI3292",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3291,
        "name": "Selected Schedule Point [71] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.71",
        "assoc_ai": "AI3293",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3292,
        "name": "Selected Schedule Point [71] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.71",
        "assoc_ai": "AI3294",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3293,
        "name": "Selected Schedule Point [71] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.71",
        "assoc_ai": "AI3295",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3294,
        "name": "Selected Schedule Point [72] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.72",
        "assoc_ai": "AI3296",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3295,
        "name": "Selected Schedule Point [72] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.72",
        "assoc_ai": "AI3297",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3296,
        "name": "Selected Schedule Point [72] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.72",
        "assoc_ai": "AI3298",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3297,
        "name": "Selected Schedule Point [72] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.72",
        "assoc_ai": "AI3299",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3298,
        "name": "Selected Schedule Point [73] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.73",
        "assoc_ai": "AI3300",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3299,
        "name": "Selected Schedule Point [73] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.73",
        "assoc_ai": "AI3301",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3300,
        "name": "Selected Schedule Point [73] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.73",
        "assoc_ai": "AI3302",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3301,
        "name": "Selected Schedule Point [73] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.73",
        "assoc_ai": "AI3303",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3302,
        "name": "Selected Schedule Point [74] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.74",
        "assoc_ai": "AI3304",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3303,
        "name": "Selected Schedule Point [74] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.74",
        "assoc_ai": "AI3305",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3304,
        "name": "Selected Schedule Point [74] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.74",
        "assoc_ai": "AI3306",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3305,
        "name": "Selected Schedule Point [74] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.74",
        "assoc_ai": "AI3307",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3306,
        "name": "Selected Schedule Point [75] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.75",
        "assoc_ai": "AI3308",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3307,
        "name": "Selected Schedule Point [75] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.75",
        "assoc_ai": "AI3309",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3308,
        "name": "Selected Schedule Point [75] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.75",
        "assoc_ai": "AI3310",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3309,
        "name": "Selected Schedule Point [75] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.75",
        "assoc_ai": "AI3311",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3310,
        "name": "Selected Schedule Point [76] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.76",
        "assoc_ai": "AI3312",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3311,
        "name": "Selected Schedule Point [76] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.76",
        "assoc_ai": "AI3313",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3312,
        "name": "Selected Schedule Point [76] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.76",
        "assoc_ai": "AI3314",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3313,
        "name": "Selected Schedule Point [76] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.76",
        "assoc_ai": "AI3315",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3314,
        "name": "Selected Schedule Point [77] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.77",
        "assoc_ai": "AI3316",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3315,
        "name": "Selected Schedule Point [77] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.77",
        "assoc_ai": "AI3317",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3316,
        "name": "Selected Schedule Point [77] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.77",
        "assoc_ai": "AI3318",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3317,
        "name": "Selected Schedule Point [77] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.77",
        "assoc_ai": "AI3319",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3318,
        "name": "Selected Schedule Point [78] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.78",
        "assoc_ai": "AI3320",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3319,
        "name": "Selected Schedule Point [78] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.78",
        "assoc_ai": "AI3321",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3320,
        "name": "Selected Schedule Point [78] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.78",
        "assoc_ai": "AI3322",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3321,
        "name": "Selected Schedule Point [78] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.78",
        "assoc_ai": "AI3323",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3322,
        "name": "Selected Schedule Point [79] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.79",
        "assoc_ai": "AI3324",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3323,
        "name": "Selected Schedule Point [79] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.79",
        "assoc_ai": "AI3325",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3324,
        "name": "Selected Schedule Point [79] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.79",
        "assoc_ai": "AI3326",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3325,
        "name": "Selected Schedule Point [79] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.79",
        "assoc_ai": "AI3327",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3326,
        "name": "Selected Schedule Point [80] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.80",
        "assoc_ai": "AI3328",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3327,
        "name": "Selected Schedule Point [80] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.80",
        "assoc_ai": "AI3329",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3328,
        "name": "Selected Schedule Point [80] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.80",
        "assoc_ai": "AI3330",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3329,
        "name": "Selected Schedule Point [80] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.80",
        "assoc_ai": "AI3331",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3330,
        "name": "Selected Schedule Point [81] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.81",
        "assoc_ai": "AI3332",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3331,
        "name": "Selected Schedule Point [81] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.81",
        "assoc_ai": "AI3333",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3332,
        "name": "Selected Schedule Point [81] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.81",
        "assoc_ai": "AI3334",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3333,
        "name": "Selected Schedule Point [81] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.81",
        "assoc_ai": "AI3335",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3334,
        "name": "Selected Schedule Point [82] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.82",
        "assoc_ai": "AI3336",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3335,
        "name": "Selected Schedule Point [82] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.82",
        "assoc_ai": "AI3337",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3336,
        "name": "Selected Schedule Point [82] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.82",
        "assoc_ai": "AI3338",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3337,
        "name": "Selected Schedule Point [82] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.82",
        "assoc_ai": "AI3339",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3338,
        "name": "Selected Schedule Point [83] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.83",
        "assoc_ai": "AI3340",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3339,
        "name": "Selected Schedule Point [83] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.83",
        "assoc_ai": "AI3341",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3340,
        "name": "Selected Schedule Point [83] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.83",
        "assoc_ai": "AI3342",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3341,
        "name": "Selected Schedule Point [83] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.83",
        "assoc_ai": "AI3343",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3342,
        "name": "Selected Schedule Point [84] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.84",
        "assoc_ai": "AI3344",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3343,
        "name": "Selected Schedule Point [84] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.84",
        "assoc_ai": "AI3345",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3344,
        "name": "Selected Schedule Point [84] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.84",
        "assoc_ai": "AI3346",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3345,
        "name": "Selected Schedule Point [84] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.84",
        "assoc_ai": "AI3347",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3346,
        "name": "Selected Schedule Point [85] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.85",
        "assoc_ai": "AI3348",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3347,
        "name": "Selected Schedule Point [85] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.85",
        "assoc_ai": "AI3349",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3348,
        "name": "Selected Schedule Point [85] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.85",
        "assoc_ai": "AI3350",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3349,
        "name": "Selected Schedule Point [85] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.85",
        "assoc_ai": "AI3351",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3350,
        "name": "Selected Schedule Point [86] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.86",
        "assoc_ai": "AI3352",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3351,
        "name": "Selected Schedule Point [86] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.86",
        "assoc_ai": "AI3353",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3352,
        "name": "Selected Schedule Point [86] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.86",
        "assoc_ai": "AI3354",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3353,
        "name": "Selected Schedule Point [86] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.86",
        "assoc_ai": "AI3355",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3354,
        "name": "Selected Schedule Point [87] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.87",
        "assoc_ai": "AI3356",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3355,
        "name": "Selected Schedule Point [87] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.87",
        "assoc_ai": "AI3357",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3356,
        "name": "Selected Schedule Point [87] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.87",
        "assoc_ai": "AI3358",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3357,
        "name": "Selected Schedule Point [87] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.87",
        "assoc_ai": "AI3359",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3358,
        "name": "Selected Schedule Point [88] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.88",
        "assoc_ai": "AI3360",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3359,
        "name": "Selected Schedule Point [88] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.88",
        "assoc_ai": "AI3361",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3360,
        "name": "Selected Schedule Point [88] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.88",
        "assoc_ai": "AI3362",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3361,
        "name": "Selected Schedule Point [88] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.88",
        "assoc_ai": "AI3363",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3362,
        "name": "Selected Schedule Point [89] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.89",
        "assoc_ai": "AI3364",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3363,
        "name": "Selected Schedule Point [89] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.89",
        "assoc_ai": "AI3365",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3364,
        "name": "Selected Schedule Point [89] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.89",
        "assoc_ai": "AI3366",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3365,
        "name": "Selected Schedule Point [89] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.89",
        "assoc_ai": "AI3367",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3366,
        "name": "Selected Schedule Point [90] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.90",
        "assoc_ai": "AI3368",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3367,
        "name": "Selected Schedule Point [90] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.90",
        "assoc_ai": "AI3369",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3368,
        "name": "Selected Schedule Point [90] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.90",
        "assoc_ai": "AI3370",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3369,
        "name": "Selected Schedule Point [90] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.90",
        "assoc_ai": "AI3371",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3370,
        "name": "Selected Schedule Point [91] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.91",
        "assoc_ai": "AI3372",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3371,
        "name": "Selected Schedule Point [91] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.91",
        "assoc_ai": "AI3373",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3372,
        "name": "Selected Schedule Point [91] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.91",
        "assoc_ai": "AI3374",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3373,
        "name": "Selected Schedule Point [91] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.91",
        "assoc_ai": "AI3375",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3374,
        "name": "Selected Schedule Point [92] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.92",
        "assoc_ai": "AI3376",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3375,
        "name": "Selected Schedule Point [92] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.92",
        "assoc_ai": "AI3377",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3376,
        "name": "Selected Schedule Point [92] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.92",
        "assoc_ai": "AI3378",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3377,
        "name": "Selected Schedule Point [92] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.92",
        "assoc_ai": "AI3379",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3378,
        "name": "Selected Schedule Point [93] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.93",
        "assoc_ai": "AI3380",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3379,
        "name": "Selected Schedule Point [93] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.93",
        "assoc_ai": "AI3381",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3380,
        "name": "Selected Schedule Point [93] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.93",
        "assoc_ai": "AI3382",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3381,
        "name": "Selected Schedule Point [93] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.93",
        "assoc_ai": "AI3383",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3382,
        "name": "Selected Schedule Point [94] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.94",
        "assoc_ai": "AI3384",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3383,
        "name": "Selected Schedule Point [94] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.94",
        "assoc_ai": "AI3385",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3384,
        "name": "Selected Schedule Point [94] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.94",
        "assoc_ai": "AI3386",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3385,
        "name": "Selected Schedule Point [94] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.94",
        "assoc_ai": "AI3387",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3386,
        "name": "Selected Schedule Point [95] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.95",
        "assoc_ai": "AI3388",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3387,
        "name": "Selected Schedule Point [95] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.95",
        "assoc_ai": "AI3389",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3388,
        "name": "Selected Schedule Point [95] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.95",
        "assoc_ai": "AI3390",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3389,
        "name": "Selected Schedule Point [95] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.95",
        "assoc_ai": "AI3391",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3390,
        "name": "Selected Schedule Point [96] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.96",
        "assoc_ai": "AI3392",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3391,
        "name": "Selected Schedule Point [96] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.96",
        "assoc_ai": "AI3393",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3392,
        "name": "Selected Schedule Point [96] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.96",
        "assoc_ai": "AI3394",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3393,
        "name": "Selected Schedule Point [96] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.96",
        "assoc_ai": "AI3395",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3394,
        "name": "Selected Schedule Point [97] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.97",
        "assoc_ai": "AI3396",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3395,
        "name": "Selected Schedule Point [97] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.97",
        "assoc_ai": "AI3397",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3396,
        "name": "Selected Schedule Point [97] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.97",
        "assoc_ai": "AI3398",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3397,
        "name": "Selected Schedule Point [97] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.97",
        "assoc_ai": "AI3399",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3398,
        "name": "Selected Schedule Point [98] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.98",
        "assoc_ai": "AI3400",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3399,
        "name": "Selected Schedule Point [98] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.98",
        "assoc_ai": "AI3401",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3400,
        "name": "Selected Schedule Point [98] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.98",
        "assoc_ai": "AI3402",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3401,
        "name": "Selected Schedule Point [98] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.98",
        "assoc_ai": "AI3403",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3402,
        "name": "Selected Schedule Point [99] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.99",
        "assoc_ai": "AI3404",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3403,
        "name": "Selected Schedule Point [99] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.99",
        "assoc_ai": "AI3405",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3404,
        "name": "Selected Schedule Point [99] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.99",
        "assoc_ai": "AI3406",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3405,
        "name": "Selected Schedule Point [99] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.99",
        "assoc_ai": "AI3407",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3406,
        "name": "Selected Schedule Point [100] Time Offset",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "FSCHn.SchdIntv.100",
        "assoc_ai": "AI3408",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3407,
        "name": "Selected Schedule Point [100] Action Type",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Integer",
        "iec_61850_uid": "Type.FSCHn.SchdEntr.100",
        "assoc_ai": "AI3409",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3408,
        "name": "Selected Schedule Point [100] Action Index",
        "minimum": 0,
        "maximum": 64999,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Point Index",
        "iec_61850_uid": "Point.FSCHn.SchdEntr.100",
        "assoc_ai": "AI3410",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3409,
        "name": "Selected Schedule Point [100] Value",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Varies",
        "iec_61850_uid": "FSCHn.ValMV.100",
        "assoc_ai": "AI3411",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30000,
        "name": "Volt-Watt Adv Mode Priority",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DVWC1.ModPrio",
        "assoc_ai": "AI30000",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30001,
        "name": "Volt-Watt Adv Enabling Time Window",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.WinTms",
        "assoc_ai": "AI30001",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30002,
        "name": "Volt-Watt Adv Enabling Ramp Time",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.RmpTms",
        "assoc_ai": "AI30002",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30003,
        "name": "Volt-Watt Adv Reversion Timeout Period",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.RvrtTms",
        "assoc_ai": "AI30003",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30004,
        "name": "Volt-Watt Adv Signal Meter ID",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DVWC1.EcpRef",
        "assoc_ai": "AI30004",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30005,
        "name": "Volt-Watt Adv High Start Voltage Threshold.  Voltage threshold for starting high voltage events.",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DVWC1.HzStr",
        "assoc_ai": "AI30006",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30006,
        "name": "Volt-Watt Adv High Stop Voltage Threshold.  Voltage threshold for stopping high voltage events.",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DVWC1.HzStop",
        "assoc_ai": "AI30007",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30007,
        "name": "Volt-Watt Adv Low Start Voltage Threshold.  Voltage threshold for starting low voltage events.",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DVWC1.HzStr",
        "assoc_ai": "AI30008",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30008,
        "name": "Volt-Watt Adv Low Stop Voltage Threshold.  Voltage threshold for stopping low voltage events.",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DVWC1.HzStop",
        "assoc_ai": "AI30009",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30009,
        "name": "Volt-Watt Adv Start Delay. Delay at start thresholds to verify voltage exceeds that threshold.",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "milliseconds",
        "iec_61850_uid": "DVWC1.ActStrDlTmms",
        "assoc_ai": "AI30010",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30010,
        "name": "Volt-Watt Adv Stop Delay. Delay at stop thresholds to verify voltage has returned to normal.",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "milliseconds",
        "iec_61850_uid": "DVWC1.ActStopDlTmms",
        "assoc_ai": "AI30011",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30011,
        "name": "Volt-Watt Adv Curve Index.  Index of the Volt-Watt Adv curve that should be used by the m",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DVWC1.VWCrv",
        "assoc_ai": "AI30012",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30012,
        "name": "Volt-Watt Adv Filter Time (Seconds)",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.FilTms",
        "assoc_ai": "AI30014",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30013,
        "name": "Volt-Watt Adv Ramp Up Time Constant",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.OplTmsMax.1",
        "assoc_ai": "AI30015",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30014,
        "name": "Volt-Watt Adv Ramp Down Time Constant",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.OplTmsMax.2",
        "assoc_ai": "AI30016",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30015,
        "name": "Volt-Watt Adv Discharging Ramp Up Rate.  Maximum ramp up rate.",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DVWC1.RpuRte",
        "assoc_ai": "AI30017",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30016,
        "name": "Volt-Watt Adv Discharging Ramp Down Rate. Maximum ramp down rate.",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DVWC1.RpdRte",
        "assoc_ai": "AI30018",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30017,
        "name": "Volt-Watt Adv Charging Ramp Up Rate.  Maximum charging ramp up rate.",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DVWC1.RpuChaRte",
        "assoc_ai": "AI30019",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30018,
        "name": "Volt-Watt Adv Charging Ramp Down Rate.  Maximum charging ramp down rate.",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DVWC1.RpdChaRte",
        "assoc_ai": "AI30020",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30019,
        "name": "Volt-Watt Adv Minimum Usable SOC",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of maximum usable SOC",
        "iec_61850_uid": "DVWC1.SocUseMinPct",
        "assoc_ai": "AI30021",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30020,
        "name": "Volt-Watt Adv Maximum Usable SOC",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of maximum usable SOC",
        "iec_61850_uid": "DVWC1.SocUseMaxPct",
        "assoc_ai": "AI30022",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30050,
        "name": "Synthetic Inertia Priority",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DSYN.ModPrio",
        "assoc_ai": "AI30050",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30051,
        "name": "Synthetic Inertia Time Window",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DSYN.WinTms",
        "assoc_ai": "AI30051",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30052,
        "name": "Synthetic Inertia Ramp Time",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DSYN.RmpTms",
        "assoc_ai": "AI30052",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30053,
        "name": "Synthetic Inertia Reversion Timeout",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DSYN.RvrtTms",
        "assoc_ai": "AI30053",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30054,
        "name": "Synthetic Inertia Signal Meter ID",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DSYN.EcpRef",
        "assoc_ai": "AI30054",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30055,
        "name": "Set the Synthetic Inertia Discharge Ramp Up Rate",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DSYN.DschRpuPct",
        "assoc_ai": "AI30055",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30056,
        "name": "Set the Synthetic Inertia Discharge Ramp Down Rate",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DSYN.DschRpdPct",
        "assoc_ai": "AI30056",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30057,
        "name": "Set the Synthetic Inertia Charge Ramp Up Rate",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DSYN.ChaRpuPct",
        "assoc_ai": "AI30057",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30058,
        "name": "Set the Synthetic Inertia Charge Ramp Down Rate",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DSYN.ChaRpdPct",
        "assoc_ai": "AI30058",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30059,
        "name": "Set the Synthetic Inertia Derivative Factor",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Percent W per Hz per sec",
        "iec_61850_uid": "DSYN.RcfWHzTmPct",
        "assoc_ai": "AI30059",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30060,
        "name": "Set the Synthetic Inertia Lower Deadband",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Hz",
        "iec_61850_uid": "DSYN.DbHzMin",
        "assoc_ai": "AI30060",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30061,
        "name": "Set the Synthetic Inertia Upper Deadband",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Hz",
        "iec_61850_uid": "DSYN.DbHzMax",
        "assoc_ai": "AI30061",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      }
    ],
    "meters": [
      {
        "active_power_high_threshold": {
          "point_index": 5000,
          "name": "Meter #1 Active Power – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Watts",
          "iec_61850_uid": "Meter1.MMXU.TotW.rangeC.hLim",
          "assoc_ai": "AI5025",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "active_power_low_threshold": {
          "point_index": 5001,
          "name": "Meter #1 Active Power – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Watts",
          "iec_61850_uid": "Meter1.MMXU.TotW.rangeC.lLim",
          "assoc_ai": "AI5026",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "reactive_power_high_threshold": {
          "point_index": 5002,
          "name": "Meter #1 Reactive Power – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Vars",
          "iec_61850_uid": "Meter1.MMXU.TotVAr.rangeC.hLim",
          "assoc_ai": "AI5027",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "reactive_power_low_threshold": {
          "point_index": 5003,
          "name": "Meter #1 at Reactive Power – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Vars",
          "iec_61850_uid": "Meter1.MMXU.TotVAr.rangeC.lLim",
          "assoc_ai": "AI5028",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "power_factor_high_threshold": {
          "point_index": 5004,
          "name": "Meter #1 at Power Factor – High Threshold",
          "minimum": -100,
          "maximum": 100,
          "multiplier": 0.01,
          "offset": 0.0,
          "units": "None",
          "iec_61850_uid": "Meter1.MMXU.TotPF.rangeC.hLim",
          "assoc_ai": "AI5029",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "power_factor_low_threshold": {
          "point_index": 5005,
          "name": "Meter #1 at Power Factor – Low Threshold",
          "minimum": -100,
          "maximum": 100,
          "multiplier": 0.01,
          "offset": 0.0,
          "units": "None",
          "iec_61850_uid": "Meter1.MMXU.TotPF.rangeC.lLim",
          "assoc_ai": "AI5030",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "phase_a_volts_high_threshold": {
          "point_index": 5006,
          "name": "Meter #1 Phase A Volts – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Meter1.MMXU.PhV.phsA.rangeC.hLim",
          "assoc_ai": "AI5031",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "phase_a_volts_low_threshold": {
          "point_index": 5007,
          "name": "Meter #1 Phase A Volts – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Meter1.MMXU.PhV.phsA.rangeC.lLim",
          "assoc_ai": "AI5032",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "phase_b_volts_high_threshold": {
          "point_index": 5008,
          "name": "Meter #1 Phase B Volts – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Meter1.MMXU.PhV.phsB.rangeC.hLim",
          "assoc_ai": "AI5033",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "phase_b_volts_low_threshold": {
          "point_index": 5009,
          "name": "Meter #1 Phase B Volts – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Meter1.MMXU.PhV.phsB.rangeC.lLim",
          "assoc_ai": "AI5034",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "phase_c_volts_high_threshold": {
          "point_index": 5010,
          "name": "Meter #1 Phase C Volts – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Meter1.MMXU.PhV.phsC.rangeC.hLim",
          "assoc_ai": "AI5035",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "phase_c_volts_low_threshold": {
          "point_index": 5011,
          "name": "Meter #1 Phase C Volts – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Meter1.MMXU.PhV.phsC.rangeC.lLim",
          "assoc_ai": "AI5036",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        }
      }
    ],
    "inverters": [
      {
        "active_power_high_threshold": {
          "point_index": 15000,
          "name": "Inverter #1 Active Power Output – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Watts",
          "iec_61850_uid": "Inverter1.MMXU.TotW.RangeC.hLim",
          "assoc_ai": "AI15021",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "active_power_low_threshold": {
          "point_index": 15001,
          "name": "Inverter #1 Active Power Output – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Watts",
          "iec_61850_uid": "Inverter1.MMXU.TotW.RangeC.lLim",
          "assoc_ai": "AI15022",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "reactive_power_high_threshold": {
          "point_index": 15002,
          "name": "Inverter #1 Reactive Power Output – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Vars",
          "iec_61850_uid": "Inverter1.MMXU.TotVAr.rangeC.hLim",
          "assoc_ai": "AI15023",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "reactive_power_low_threshold": {
          "point_index": 15003,
          "name": "Inverter #1 Reactive Power Output – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Vars",
          "iec_61850_uid": "Inverter1.MMXU.TotVAr.rangeC.lLim",
          "assoc_ai": "AI15024",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "frequency_high_threshold": {
          "point_index": 15004,
          "name": "Inverter #1 Current Output Frequency – High Threshold",
          "minimum": 0,
          "maximum": 70000,
          "multiplier": 0.001,
          "offset": 0.0,
          "units": "Hz",
          "iec_61850_uid": "Inverter1.MMXU.Hz.rangeC.hLim",
          "assoc_ai": "AI15025",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "frequency_low_threshold": {
          "point_index": 15005,
          "name": "Inverter #1 Current Output Frequency – Low Threshold",
          "minimum": 0,
          "maximum": 70000,
          "multiplier": 0.001,
          "offset": 0.0,
          "units": "Hz",
          "iec_61850_uid": "Inverter1.MMXU.Hz.rangeC.lLim",
          "assoc_ai": "AI15026",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "dc_input_power_high_threshold": {
          "point_index": 15006,
          "name": "Inverter #1 DC Inverter Input Power – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Watts",
          "iec_61850_uid": "Inverter1.MMDC.Watt.RangeC.hLim",
          "assoc_ai": "AI15027",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "dc_input_power_low_threshold": {
          "point_index": 15007,
          "name": "Inverter #1 DC Inverter Input Power – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Watts",
          "iec_61850_uid": "Inverter1.MMDC.Watt.RangeC.lLim",
          "assoc_ai": "AI15028",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "dc_current_high_threshold": {
          "point_index": 15008,
          "name": "Inverter #1 DC Current Available – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.1,
          "units": "Amps",
          "iec_61850_uid": "Inverter1.MMDC.Amp.RangeC.hLim",
          "assoc_ai": "AI15029",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "dc_current_low_threshold": {
          "point_index": 15009,
          "name": "Inverter #1 DC Current Available – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.1,
          "units": "Amps",
          "iec_61850_uid": "Inverter1.MMDC.Amp.RangeC.lLim",
          "assoc_ai": "AI15030",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "dc_voltage_high_threshold": {
          "point_index": 15010,
          "name": "Inverter #1 DC Voltage Between DER System and Inverter – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Inverter1.MMDC.Vol.RangeC.hLim",
          "assoc_ai": "AI15031",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "dc_voltage_low_threshold": {
          "point_index": 15011,
          "name": "Inverter #1 DC Voltage Between DER System and Inverter – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Inverter1.MMDC.Vol.RangeC.lLim",
          "assoc_ai": "AI15032",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        }
      },
      {
        "active_power_high_threshold": {
          "point_index": 15024,
          "name": "Inverter #3 Active Power Output – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Watts",
          "iec_61850_uid": "Inverter3.MMXU.TotW.RangeC.hLim",
          "assoc_ai": "AI15087",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "active_power_low_threshold": {
          "point_index": 15025,
          "name": "Inverter #3 Active Power Output – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Watts",
          "iec_61850_uid": "Inverter3.MMXU.TotW.RangeC.lLim",
          "assoc_ai": "AI15088",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "reactive_power_high_threshold": {
          "point_index": 15026,
          "name": "Inverter #3 Reactive Power Output – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Vars",
          "iec_61850_uid": "Inverter3.MMXU.TotVAr.rangeC.hLim",
          "assoc_ai": "AI15089",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "reactive_power_low_threshold": {
          "point_index": 15027,
          "name": "Inverter #3 Reactive Power Output – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Vars",
          "iec_61850_uid": "Inverter3.MMXU.TotVAr.rangeC.lLim",
          "assoc_ai": "AI15090",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "frequency_high_threshold": {
          "point_index": 15028,
          "name": "Inverter #3 Current Output Frequency – High Threshold",
          "minimum": 0,
          "maximum": 70000,
          "multiplier": 0.001,
          "offset": 0.0,
          "units": "Hz",
          "iec_61850_uid": "Inverter3.MMXU.Hz.rangeC.hLim",
          "assoc_ai": "AI15091",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "frequency_low_threshold": {
          "point_index": 15029,
          "name": "Inverter #3 Current Output Frequency – Low Threshold",
          "minimum": 0,
          "maximum": 70000,
          "multiplier": 0.001,
          "offset": 0.0,
          "units": "Hz",
          "iec_61850_uid": "Inverter3.MMXU.Hz.rangeC.lLim",
          "assoc_ai": "AI15092",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "dc_input_power_high_threshold": {
          "point_index": 15030,
          "name": "Inverter #3 DC Inverter Input Power – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Watts",
          "iec_61850_uid": "Inverter3.MMDC.Watt.RangeC.hLim",
          "assoc_ai": "AI15093",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "dc_input_power_low_threshold": {
          "point_index": 15031,
          "name": "Inverter #3 DC Inverter Input Power – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Watts",
          "iec_61850_uid": "Inverter3.MMDC.Watt.RangeC.lLim",
          "assoc_ai": "AI15094",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "dc_current_high_threshold": {
          "point_index": 15032,
          "name": "Inverter #3 DC Input Current Available – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.1,
          "units": "Amps",
          "iec_61850_uid": "Inverter3.MMDC.Amp.RangeC.hLim",
          "assoc_ai": "AI15095",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "dc_current_low_threshold": {
          "point_index": 15033,
          "name": "Inverter #3 DC Input Current Available – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.1,
          "units": "Amps",
          "iec_61850_uid": "Inverter3.MMDC.Amp.RangeC.lLim",
          "assoc_ai": "AI15096",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "dc_voltage_high_threshold": {
          "point_index": 15034,
          "name": "Inverter #3 DC Voltage Between DER System and Inverter – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Inverter3.MMDC.Vol.RangeC.hLim",
          "assoc_ai": "AI15097",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "dc_voltage_low_threshold": {
          "point_index": 15035,
          "name": "Inverter #3 DC Voltage Between DER System and Inverter – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Inverter3.MMDC.Vol.RangeC.lLim",
          "assoc_ai": "AI15098",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        }
      }
    ],
    "batteries": [
      {
        "external_voltage_high_threshold": {
          "point_index": 20000,
          "name": "Battery Bank #1 External  Voltage - High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Battery1.DBAT.ExtVolHiAls",
          "assoc_ai": "AI20023",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "external_voltage_low_threshold": {
          "point_index": 20001,
          "name": "Battery Bank #1 External Voltage - Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Battery1.DBAT.ExtVolLoAls",
          "assoc_ai": "AI20024",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "internal_voltage_high_threshold": {
          "point_index": 20002,
          "name": "Battery Bank #1 Internal Voltage – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Battery1.DBAT.IntnVolHiAls",
          "assoc_ai": "AI20025",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "internal_voltage_low_threshold": {
          "point_index": 20003,
          "name": "Battery Bank #1 Internal Voltage – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Battery1.DBAT.IntnVolLoAls",
          "assoc_ai": "AI20026",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        }
      },
      {
        "external_voltage_high_threshold": {
          "point_index": 20008,
          "name": "Battery Bank #3 External  Voltage - High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Battery3.DBAT.ExtVolHiAls",
          "assoc_ai": "AO20008",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "external_voltage_low_threshold": {
          "point_index": 20009,
          "name": "Battery Bank #3 External Voltage - Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Battery3.DBAT.ExtVolLoAls",
          "assoc_ai": "AO20009",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "internal_voltage_high_threshold": {
          "point_index": 20010,
          "name": "Battery Bank #3 Internal Voltage – High Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Battery3.DBAT.IntnVolHiAls",
          "assoc_ai": "AO20010",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "internal_voltage_low_threshold": {
          "point_index": 20011,
          "name": "Battery Bank #3 Internal Voltage – Low Threshold",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 0.1,
          "offset": 0.0,
          "units": "Volts",
          "iec_61850_uid": "Battery3.DBAT.IntnVolLoAls",
          "assoc_ai": "AO20011",
          "purpose": "Equipment Data",
          "mandatory_1815": false,
          "mandatory_1547": false
        }
      }
    ]
  },
  "AI": {
    "points": [
      {
        "point_index": 0,
        "name": "DER Profile Version Number.",
        "event_class": "Class3",
        "minimum": 100,
        "maximum": 10000,
        "multiplier": 0.01,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "MESA.VersNum",
        "value": 1.1,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 1,
        "name": "DER Profile Implementation Level. 1, 2 or 3 to indicate support for Level 1, Level 2 or Level 3 respectively. 0 means ignore",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 3,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "MESA.ImplLvl",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 2,
        "name": "Nameplate Minimum Voltage Rating",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DGEN.VMinRtg",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 3,
        "name": "Nameplate Maximum Voltage Rating",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DGEN.VMaxRtg",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 4,
        "name": "Nameplate Active Generation Power Rating at Unity Power Factor",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DGEN.WMaxRtg",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 5,
        "name": "Nameplate Active Charging Power Rating at Unity Power Factor",
        "event_class": "Class3",
        "minimum": -2147483648,
        "maximum": 0,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DSTO.ChaWMaxRtg",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 6,
        "name": "Nameplate Active Generation Power Rating at Specified Over-Excited Power Factor, injecting reactive power (as positive vars)",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DGEN.WOvPFRtg",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 7,
        "name": "Nameplate Active Charging Power Rating at Specified Over-Excited Power Factor",
        "event_class": "Class3",
        "minimum": -2147483648,
        "maximum": 0,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DSTO.ChaWOvPFRtg",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 8,
        "name": "Specified Over-Excited Power Factor",
        "event_class": "Class3",
        "minimum": -100,
        "maximum": 100,
        "multiplier": 0.01,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "DGEN.OvPFRtg",
        "value": -1.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 9,
        "name": "Nameplate Active Generation Power Rating at Specified Under-Excited Power Factor, absorbing reactive power (as negative vars)",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DGEN.WUnPFRtg",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 10,
        "name": "Nameplate Active Charging Power Rating at Specified Under-Excited Power Factor",
        "event_class": "Class3",
        "minimum": -2147483648,
        "maximum": 0,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DSTO.ChaWUnPFRtg",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 11,
        "name": "Specified Under-Excited Power Factor",
        "event_class": "Class3",
        "minimum": -100,
        "maximum": 100,
        "multiplier": 0.01,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "DGEN.UnPFRtg",
        "value": -1.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 12,
        "name": "Nameplate Reactive Supply (Injection) Power Rating",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars",
        "iec_61850_uid": "DGEN.IvarMaxRtg",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 13,
        "name": "Nameplate Reactive Absorption Power Rating",
        "event_class": "Class3",
        "minimum": -2147483648,
        "maximum": 0,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars",
        "iec_61850_uid": "DGEN.AvarMaxRtg",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 14,
        "name": "Nameplate Apparent Generation Power Rating",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "VAs",
        "iec_61850_uid": "DGEN.VAMaxRtg",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 15,
        "name": "Nameplate Apparent Charging Power Rating",
        "event_class": "Class3",
        "minimum": -2147483648,
        "maximum": 0,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "VAs",
        "iec_61850_uid": "DSTO.ChaVAMaxRtg",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 16,
        "name": "Nameplate Storage Actual Energy Capacity. Nameplate (original) actual total energy capacity of the storage system expressed in Storage Capacity Units.",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Amp-hrs or Watt-hrs",
        "iec_61850_uid": "DSTO.WhRtg",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 17,
        "name": "Storage Effective Actual Energy Capacity. Present actual total energy capacity of the storage system expressed in Storage Capacity Units.",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Amp-hrs or Watt-hrs",
        "iec_61850_uid": "DSTO.EffWh",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 18,
        "name": "Storage Usable Energy Capacity.  Usable energy capacity of the storage system expressed in Storage Capacity Units.",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Amp-hrs or Watt-hrs",
        "iec_61850_uid": "DSTO.UseWh",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 19,
        "name": "Nameplate AC Current Maximum Generation Rating",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Amps",
        "iec_61850_uid": "DGEN.AMaxRtg",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 20,
        "name": "Nameplate AC Current Maximum Charging Rating",
        "event_class": "Class3",
        "minimum": -2147483648,
        "maximum": 0,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Amps",
        "iec_61850_uid": "DSTO.ChaAMaxRtg",
        "value": -214748364.8,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 21,
        "name": "Remaining Reactive Susceptance",
        "event_class": "Class3",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Siemens",
        "iec_61850_uid": "DGEN.SuscRtg",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 22,
        "name": "IEEE 1547 Normal Operating Performance Category.  Enumeration:\n<0> unknown\n<1> Category A\n<2> Category B",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Enum",
        "iec_61850_uid": "DGEN.RegClas.1",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 23,
        "name": "IEEE 1547 Abnormal Operating Performance Category.  Enumeration:\n<0> unknown\n<1> Category I\n<2> Category II\n<3> Category III",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 3,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Enum",
        "iec_61850_uid": "DGEN.RegClas.2",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Nameplate",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 24,
        "name": "Number of System Schedules",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "MESA.NumSchd",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Config",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 25,
        "name": "Number of Meters",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "MESA.NumMtr",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Config",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 26,
        "name": "Number of Inverters",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "MESA.NumInv",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Config",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 27,
        "name": "Number of Batteries",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "MESA.NumBat",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Config",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 28,
        "name": "Number of DER units connected to controller",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "DSTO.InclDER",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Config",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 29,
        "name": "Reference Voltage",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DECP.VRef",
        "value": 0.0,
        "assoc_ao": "AO0",
        "purpose": "Config",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 30,
        "name": "Reference Voltage Offset",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DECP.VRefOfs",
        "value": -214748364.8,
        "assoc_ao": "AO1",
        "purpose": "Config",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 31,
        "name": "Nominal Grid Frequency",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 70000,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Hz",
        "iec_61850_uid": "DECP.EcpHzNom",
        "value": 0.0,
        "assoc_ao": "AO2",
        "purpose": "Config",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 32,
        "name": "Maximum Active Generation Power",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DGEN.WMax",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Operational Settings",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 33,
        "name": "Maximum Active Charging Power",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 0,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DSTO.ChaWMax",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Operational Settings",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 34,
        "name": "Maximum Reactive Injection Power",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars",
        "iec_61850_uid": "DGEN.IvarMax",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Operational Settings",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 35,
        "name": "Maximum Reactive Absorption Power",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 0,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars",
        "iec_61850_uid": "DGEN.AvarMax",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Operational Settings",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 36,
        "name": "Maximum Apparent Generation Power",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "VA",
        "iec_61850_uid": "DGEN.VAMax",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Operational Settings",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 37,
        "name": "Maximum Apparent Charging Power",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 0,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "VA",
        "iec_61850_uid": "DSTO.ChaVAMax",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Operational Settings",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 38,
        "name": "Minimum Voltage",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DECP.VMin",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Operational Settings",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 39,
        "name": "Maximum Voltage",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DECP.VMax",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Operational Settings",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 40,
        "name": "Open Loop Response Time Percentage.  Percent of target to reach witInvertern the open loop response time.  Default is 90%.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DGEN.OplPct",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Operational Settings",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 41,
        "name": "Power Factor Sign Convention.  Enumeration:\n<1>  IEC – active power\n<2> IEEE – lead/lag",
        "event_class": "Class2",
        "minimum": 1,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "PF.MMXU.PFSign",
        "value": 1.0,
        "assoc_ao": "AO4",
        "purpose": "Operational Settings",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 42,
        "name": "Reference for Reactive Power Setpoints.  Selects which setpoint is active.  Default is <3>.\n     <0> Not applicable / Unknown\n     <1> Percent of Maximum Active Power (WMax)\n     <2> Percent of Maximum Reactive Power (VArMax)\n     <3> Percent of Available Reactive Power (VArAvl)",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 3,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Enum",
        "iec_61850_uid": "DGEN.VArSetRef",
        "value": 0.0,
        "assoc_ao": "AO5",
        "purpose": "Operational Settings",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 43,
        "name": "System Available Active Generation Power",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DGEN.MMXU.TotW",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 44,
        "name": "System Available Active Charging Power",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 0,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DSTO.MMXU.TotChaW",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 45,
        "name": "System Available Reactive Injection Power",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars",
        "iec_61850_uid": "DGEN.IvarAvl",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 46,
        "name": "System Available Reactive Absorption Power",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 0,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars",
        "iec_61850_uid": "DGEN.AvarAvl",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 47,
        "name": "System Available Actual State of Charge.  Present energy in the DER as a percentage of Storage Effective Actual Capacity.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DSTO.SocPct",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 48,
        "name": "System Usable State of Charge.  Present usable energy in the DER as a percentage of Nameplate Storage Usable Capacity.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DSTO.UseSocPct",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 49,
        "name": "System Start-up Status",
        "event_class": "Class2",
        "minimum": -1,
        "maximum": 99,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Enum",
        "iec_61850_uid": "DGEN.DEROpSt",
        "value": -1.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 50,
        "name": "DER Start (Return to Service) Voltage High Limit. Percent of Reference Voltage.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 20000,
        "multiplier": 0.01,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DCTE1.VHiLim",
        "value": 0.0,
        "assoc_ao": "AO6",
        "purpose": "Return to Service",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 51,
        "name": "DER Start (Return to Service) Voltage Low Limit. Percent of Reference Voltage.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 10000,
        "multiplier": 0.01,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DCTE1.VLoLim",
        "value": 0.0,
        "assoc_ao": "AO7",
        "purpose": "Return to Service",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 52,
        "name": "DER Start (Return to Service) Frequency High Limit",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 70000,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Hz",
        "iec_61850_uid": "DCTE1.HzHiLim",
        "value": 0.0,
        "assoc_ao": "AO8",
        "purpose": "Return to Service",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 53,
        "name": "DER Start (Return to Service) Frequency Low Limit",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 70000,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Hz",
        "iec_61850_uid": "DCTE1.HzLoLim",
        "value": 0.0,
        "assoc_ao": "AO9",
        "purpose": "Return to Service",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 54,
        "name": "DER Start (Return to Service) Delay",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DCTE1.RtnDlTmms",
        "value": 0.0,
        "assoc_ao": "AO10",
        "purpose": "Return to Service",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 55,
        "name": "DER Start (Return to Service) Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DCTE1.WinTms",
        "value": 0.0,
        "assoc_ao": "AO11",
        "purpose": "Return to Service",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 56,
        "name": "DER Start (Return to Service) Ramp Up Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DCTE1.RtnRmpTmms",
        "value": 0.0,
        "assoc_ao": "AO12",
        "purpose": "Return to Service",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 57,
        "name": "DER Stop (Cease to Energize) Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DCTE2.WinTms",
        "value": 0.0,
        "assoc_ao": "AO13",
        "purpose": "Cease",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 58,
        "name": "DER Stop (Cease to Energize) Ramp Down Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DCTE2.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO14",
        "purpose": "Cease",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 59,
        "name": "DER Stop (Cease to Energize) Reversion Timeout Period . Time to revert from the stopped state and return to service.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DCTE2.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO15",
        "purpose": "Cease",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 60,
        "name": "Connect/Disconnect Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DCTE3.WinTms",
        "value": 0.0,
        "assoc_ao": "AO16",
        "purpose": "Connect",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 61,
        "name": "Connect/Disconnect Reversion Timeout Period.  Timeout (reversion time is for the Disconnect only)",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DCTE3.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO17",
        "purpose": "Connect",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 62,
        "name": "Maximum Generation Ramp Up Rate.  The maximum generation ramp up rate expressed as a percentage of the Maximum Generation Rate (WMax) per second.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DCTE.RpuRteMax",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Operational Settings",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 63,
        "name": "Maximum Generation Ramp Down Rate.  The maximum generation ramp down rate expressed as a percentage of the Maximum Generation Rate (WMax) per second.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DCTE.RpdRteMax",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Operational Settings",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 64,
        "name": "Maximum Charging Ramp Up Rate.  The maximum charging ramp up rate expressed as a percentage of the Maximum Charging Rate (WChaMax) per second.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DCTE.RpuChaRteMax",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Operational Settings",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65,
        "name": "Maximum Charging Ramp Down Rate.  The maximum charging ramp down rate expressed as a percentage of the Maximum Charnging Rate (WChaMax) per second.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DCTE.RpdChaRteMax",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Operational Settings",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 66,
        "name": "Requested Islanded Condition.  Enumeration:\n    <0> Not Used\n    <1> Unspecified / Autonomously Determined (see BO Enable Sensed Grid Config Detection)\n    <2> Factory Configuration\n    <3> Default Configuration / Comms Lost\n    <4> Normal Grid-Connected Configuration\n    <5> Islanded Condition 1 (small, local island)\n    <6> Islanded Condition 2 (larger, area island)\n    <7> Islanded Condition 3 (largest, regional island)\n    <8> 1st Alternate Grid-Connected Configuration\n    <9> 2nd Alternate Grid-Connected Configuration\n    <10> 3rd Alternate Grid-Connected Configuration\n    <11-255> Reserved for future assignment",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 255,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Enum",
        "iec_61850_uid": "DECP1.EcpIsldSt",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Operational Settings",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 67,
        "name": "Islanded Condition Being Edited.  Enumeration:\n    <0> Not Used\n    <1> Unspecified / Autonomously Determined (see BO Enable Sensed Grid Config Detection)\n    <2> Factory Configuration\n    <3> Default Configuration / Comms Lost\n    <4> Normal Grid-Connected Configuration\n    <5> Islanded Condition 1 (small, local island)\n    <6> Islanded Condition 2 (larger, area island)\n    <7> Islanded Condition 3 (largest, regional island)\n    <8> 1st Alternate Grid-Connected Configuration\n    <9> 2nd Alternate Grid-Connected Configuration\n    <10> 3rd Alternate Grid-Connected Configuration\n    <11-255> Reserved for future assignment",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 255,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Enum",
        "iec_61850_uid": "DECPn.EcpIsldSt",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Operational Settings",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 68,
        "name": "Islanded Condition.  Note this may differ from the Requested Island analog outputs depending on whether communications has been lost and how the Enable Sensed Grid Config Detection binary output is set.\n    <0> Not Used\n    <1> Unspecified / Autonomously Determined (see BO42)\n    <2> Factory Configuration\n    <3> Default Configuration / Comms Lost\n    <4> Normal Grid-Connected Configuration\n    <5> Islanded Condition 1 (small, local island)\n    <6> Islanded Condition 2 (larger, area island)\n    <7> Islanded Condition 3 (largest, regional island)\n    <8> 1st Alternate Grid-Connected Configuration\n    <9> 2nd Alternate Grid-Connected Configuration\n    <10> 3rd Alternate Grid-Connected Configuration\n    <11-255> Reserved for future assignment",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 255,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Enum",
        "iec_61850_uid": "DECP.EcpIsldSt",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Operational Settings",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 69,
        "name": "Freeze Counter Interval. interval between freeze counter operations after the initial occurrence.  A zero value means the free counter operation is not repeated.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "MESA.FrzIntv",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Metering",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 70,
        "name": "Freeze Counter Interval Units. Units of the interval between freeze counter operations:\n   <0> The outstation does not repeat the action, regardless of the Interval count.\n   <1> Milliseconds - In tInverters case the interval is always counted relative to the Start Time and is constant regardless of the clock time set at the\nOutstation.\n   <2> Seconds - At the same millisecond witInvertern the second that is specified in the Start Time.\n   <3> Minutes - At the same second and millisecond witInvertern the minute that is specified in the Start Time.\n   <4> Hours - At the same minute, second and B7millisecond witInvertern the hour that is specified in the Start Time.\n   <5> Days - At the same time of day that is specified in the Start Time.\n   <6> Weeks - On the same day of the week at the same time of day that is specified in the Start Time\n   <7> Months - On the same day of each month at the same time of day that is specified in the Start Time. If the Start Time falls on the 29th or greater day of the month, the outstation shall not perform the action in months that do not have such a day\n   <8> Months on Same Day of Week from Start of Month - At the same timeof day on the same day of the week after the beginning of the month as the day specified in the Start Time.\nFor instance, if the Start Time specifies the second Tuesday of\nFebruary and the Interval Count is 2, the next action shall occur on the\nsecond Tuesday of April. In the same example, if the Interval Count is\nset to 12, tInverters is the same as specifying, “Every year on the second\nTuesday in February”.\nIf the specified day does not occur in a given month when an action\nwas scheduled to occur, the outstation shall not perform the action that\nmonth but shall perform it at the next valid scheduled time.\n   <9> Months on Same Day of Week from End of Month - The outstation shall interpret tInverters setting as in <8>, but the day of the week shall be measured from the end of the month, e.g.,“the second-last Tuesday in February”.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 9,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Enum",
        "iec_61850_uid": "MESA.FrzIntvUnt",
        "value": 0.0,
        "assoc_ao": "AO21",
        "purpose": "Metering",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 71,
        "name": "Low/High Voltage Ride-Through Signal Meter ID.  Referenced ECP.  TInverters is the meter from which current is being read to evaluate and provide support.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DHVT.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO22",
        "purpose": "Volt Ride-Through",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 72,
        "name": "Low/High Voltage Ride-Through Voltage Reference Input.  Active voltage measurement read from the meter and used as an input to the mode.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DHVT.MMXN.Vol",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Volt Ride-Through",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 73,
        "name": "Low/High Voltage Ride-Through High Must Trip Curve Index.  Index of the Voltage Ride-through curve which specifies trip points when the voltage is High.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DHVT.PTOV1.BlkRef",
        "value": 0.0,
        "assoc_ao": "AO23",
        "purpose": "Volt Ride-Through",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 74,
        "name": "Low/High Voltage Ride-Through Low Must Trip Curve Index.  Index of the Voltage Ride-through curve which specifies trip points when the voltage is low.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DLVT.PTUV1.BlkRef",
        "value": 0.0,
        "assoc_ao": "AO24",
        "purpose": "Volt Ride-Through",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 75,
        "name": "Low/High Voltage Ride-Through High Momentary Cessation Curve Index.  Index of the Voltage Ride-through curve which specifies where generation / discharging must stop when the voltage is High.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DHVT.PTOV2.BlkRef",
        "value": 0.0,
        "assoc_ao": "AO25",
        "purpose": "Volt Ride-Through",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 76,
        "name": "Low/High Voltage Ride-Through Low Momentary Cessation Curve Index.  Index of the Voltage Ride-through curve which specifies where generation / discharging must stop when the voltage is low.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DLVT.PTUV2.BlkRef",
        "value": 0.0,
        "assoc_ao": "AO26",
        "purpose": "Volt Ride-Through",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 77,
        "name": "Low/High Frequency Ride-Through Signal Meter ID.  Referenced ECP.  TInverters is the meter from which current is being read to evaluate and provide support.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DHFT.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO27",
        "purpose": "Freq Ride-Through",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 78,
        "name": "Low/High Frequency Ride-Through Frequency Reference Input.  Active frequency measurement read from the meter and used as an input to the mode.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DHFT.MMXU.Hz",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Freq Ride-Through",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 79,
        "name": "Low/High Frequency Ride-Through High Must Trip Curve Index.  Index of the Frequency Ride-through curve which specifies trip points when the frequency is High.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DHFT.PTOF1.BlkRef",
        "value": 0.0,
        "assoc_ao": "AO28",
        "purpose": "Freq Ride-Through",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 80,
        "name": "Low/High Frequency Ride-Through Low Must Trip Curve Index.  Index of the Frequency Ride-through curve which specifies trip points when the frequency is low.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DLFT.PTUF1.BlkRef",
        "value": 0.0,
        "assoc_ao": "AO29",
        "purpose": "Freq Ride-Through",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 81,
        "name": "Low/High Frequency Ride-Through High Momentary Cessation Curve Index.  Index of the Frequency Ride-through curve which specifies where generation / discharging must stop when the frequency is High.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DHFT.PTOF2.BlkRef",
        "value": 0.0,
        "assoc_ao": "AO30",
        "purpose": "Freq Ride-Through",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 82,
        "name": "Low/High Frequency Ride-Through Low Momentary Cessation Curve Index.  Index of the Frequency Ride-through curve which specifies where generation / discharging must stop when the frequency is low.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DLFT.PTUF2.BlkRef",
        "value": 0.0,
        "assoc_ao": "AO31",
        "purpose": "Freq Ride-Through",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 83,
        "name": "Dynamic Reactive Current Support Mode Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DRGS.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO32",
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 84,
        "name": "Dynamic Reactive Current Support Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DRGS.WinTms",
        "value": 0.0,
        "assoc_ao": "AO33",
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 85,
        "name": "Dynamic Reactive Current Support Enabling Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DRGS.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO34",
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 86,
        "name": "Dynamic Reactive Current Support Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DRGS.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO35",
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 87,
        "name": "Dynamic Reactive Current Support Signal Meter ID.  Referenced ECP meter from which current is being read to evaluate and provide support.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DRGS.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO36",
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 88,
        "name": "Dynamic Reactive Current Support Voltage Reference Input.  Votltage measurement read from the meter and used as an input to the mode.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DRGS.MMXN.Vol",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 89,
        "name": "Dynamic Reactive Current Support Moving Average Voltage",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DRGS.VAv",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 90,
        "name": "Dynamic Reactive Current Support Present Delta Voltage.  Difference in Volts between the present measured Voltage and the Moving Average Voltage as a percentage of the reference voltage",
        "event_class": "Class2",
        "minimum": -10000,
        "maximum": 10000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DRGS.DelV",
        "value": -1000.0,
        "assoc_ao": null,
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 91,
        "name": "Dynamic Reactive Current Support - Gradient Mode.  Enumeration:\n     <0> Undefined\n     <1> Gradients reach 0 at the moving average Voltage\n     <2> Gradients reach 0 at the Voltage deadbands",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Enum",
        "iec_61850_uid": "DRGS.ArGraMod",
        "value": 0.0,
        "assoc_ao": "AO37",
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 92,
        "name": "Dynamic Reactive Current Support Deadband Minimum Voltage.  Percentage of the nominal voltage, measured from the moving average voltage.  Support is no longer applied when the voltage stays above tInverters value for the length of the Hold Time.",
        "event_class": "Class2",
        "minimum": -10000,
        "maximum": 0,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DRGS.DbVMin",
        "value": -1000.0,
        "assoc_ao": "AO38",
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 93,
        "name": "Dynamic Reactive Current Support Deadband Maximum Voltage.  Percentage of the nominal voltage, measured from the moving average voltage.  Support is no longer applied when the voltage stays below tInverters value for the length of the Hold Time.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 10000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DRGS.DbVMax",
        "value": 0.0,
        "assoc_ao": "AO39",
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 94,
        "name": "Dynamic Reactive Current Support Gradient for Sags.  Percentage of the rated current to apply capacitively per percentage of the negative deviation from the moving average voltage.   It is a ratio of percent and is therefore unitless.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Percent current per percent voltage deviation",
        "iec_61850_uid": "DRGS.ArGraSag",
        "value": -2147483.648,
        "assoc_ao": "AO40",
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 95,
        "name": "Dynamic Reactive Current Support Gradient for Swells.  Percentage of the rated current to apply inductively per percentage of the positive deviation from the moving average voltage.   It is a ratio of percent and is therefore unitless.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Percent current per percent voltage deviation",
        "iec_61850_uid": "DRGS.ArGraSwl",
        "value": -2147483.648,
        "assoc_ao": "AO41",
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 96,
        "name": "Dynamic Reactive Current Support Filter Time for Moving Average Voltage.  Used to determine amount of dynamic reactive current support.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DRGS.FilTms",
        "value": 0.0,
        "assoc_ao": "AO42",
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 97,
        "name": "Dynamic Reactive Current Support Block Zone Voltage.  Percentage of the nominal voltage below which no reactive current support shall be applied.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DRGS.BlkZnV",
        "value": 0.0,
        "assoc_ao": "AO43",
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 98,
        "name": "Dynamic Reactive Current Support Hysteresis Block Zone Voltage.  Percentage of the nominal voltage.   After being blocked, reactive current support shall not resume until the voltage has been above the hysteresis block zone.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DRGS.HysBlkZnV",
        "value": 0.0,
        "assoc_ao": "AO44",
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 99,
        "name": "Dynamic Reactive Current Support Block Zone Time. Time in milliseconds from the beginning of any \"sag\" event, before which dynamic reactive current support will always continue, regardless of how low voltage may sag.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "milliseconds",
        "iec_61850_uid": "DRGS.BlkZnTmms",
        "value": 0.0,
        "assoc_ao": "AO45",
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 100,
        "name": "Dynamic Reactive Current Support Hold Time.   When the voltage returns to witInvertern the deadband limits for tInverters length of time (measured in milliseconds), the \"sag\" or \"swell\" event is considered to be over.  Reactive current support ends, frozen values are unfrozen, and a new event can begin.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "milliseconds",
        "iec_61850_uid": "DRGS.HoldTmms",
        "value": 0.0,
        "assoc_ao": "AO46",
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 101,
        "name": "Dynamic Reactive Current Attempted Output. Current output that the mode is attempting to achieve based on the Voltage  input and other parameters.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Amps",
        "iec_61850_uid": "DRGS.ReqA",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Dyn React Curr Supp",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 102,
        "name": "Dynamic Volt-Watt Mode Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DVWD.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO48",
        "purpose": "Dyn Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 103,
        "name": "Dynamic Volt-Watt Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWD.WinTms",
        "value": 0.0,
        "assoc_ao": "AO49",
        "purpose": "Dyn Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 104,
        "name": "Dynamic Volt-Watt Enabling Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWD.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO50",
        "purpose": "Dyn Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 105,
        "name": "Dynamic Volt-Watt Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWD.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO51",
        "purpose": "Dyn Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 106,
        "name": "Dynamic Volt-Watt Signal Meter ID",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DVWD.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO52",
        "purpose": "Dyn Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 107,
        "name": "Dynamic Volt-Watt Voltage Reference Input.  Votltage measurement read from the meter and used as an input to the mode.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DVWD.MMXN.Vol",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Dyn Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 108,
        "name": "Dynamic Volt-Watt Moving Average Voltage",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DVWD.VAv",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Dyn Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 109,
        "name": "Dynamic Volt-Watt Present Delta Voltage",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DVWD.DelV",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Dyn Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 110,
        "name": "Dynamic Volt-Watt Gradient.  Signed quantity that establishes the ratio of additional Watts supplied to the present difference from the moving average voltage.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Percent watts per percent voltage difference",
        "iec_61850_uid": "DVWD.DynVWGra",
        "value": -2147483.648,
        "assoc_ao": "AO53",
        "purpose": "Dyn Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 111,
        "name": "Dynamic Volt-Watt Filter Time.  The time in seconds used to calculate the moving average voltage for dynamic Volt-Watt support.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWD.VWFilTms",
        "value": 0.0,
        "assoc_ao": "AO54",
        "purpose": "Dyn Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 112,
        "name": "Dynamic Volt-Watt Lower Deadband.  Percentage of the nominal voltage measured below the moving average voltage.  If the present voltage is above tInverters value, no additional Watts shall be supplied.",
        "event_class": "Class2",
        "minimum": -1000,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of nominal voltage",
        "iec_61850_uid": "DVWD.DbVWLo",
        "value": -100.0,
        "assoc_ao": "AO55",
        "purpose": "Dyn Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 113,
        "name": "Dynamic Volt-Watt Upper Deadband.  Percentage of the nominal voltage measured above the moving average voltage.  If the present voltage is below tInverters value, no additional Watts shall be supplied.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of nominal voltage",
        "iec_61850_uid": "DVWD.DbVWInverter",
        "value": 0.0,
        "assoc_ao": "AO56",
        "purpose": "Dyn Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 114,
        "name": "Dynamic Volt-Watt Attempted Output.  Watt output that the mode is attempting to achieve based on the Voltage  input and other parameters.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DVWD.ReqWSet",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Dyn Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 115,
        "name": "Frequency-Watt Mode Priority",
        "event_class": "None",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DHFW1.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO57",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 116,
        "name": "Frequency-Watt Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DHFW1.WinTms",
        "value": 0.0,
        "assoc_ao": "AO58",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 117,
        "name": "Frequency-Watt Enabling Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DHFW1.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO59",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 118,
        "name": "Frequency-Watt Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DHFW1.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO60",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 119,
        "name": "Frequency-Watt Signal Meter ID",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DHFW1.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO61",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 120,
        "name": "Frequency-Watt Frequency Reference Input.  Frequency measurement read from the meter and used as an input to the mode.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 70000,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Hz",
        "iec_61850_uid": "DHFW1.MMXU.Hz",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 121,
        "name": "Frequency-Watt High Starting Frequency.  Delta frequency between start frequency and nominal grid frequency for High frequency events.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 70000,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Hz",
        "iec_61850_uid": "DHFW1.HzStr",
        "value": 0.0,
        "assoc_ao": "AO62",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 122,
        "name": "Frequency-Watt High Stopping Frequency.  Delta frequency between stop frequency and nominal grid frequency for High frequency events.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 70000,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Hz",
        "iec_61850_uid": "DHFW1.HzStop",
        "value": 0.0,
        "assoc_ao": "AO63",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 123,
        "name": "Frequency-Watt High Discharging / Generating Gradient",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Percent watts per percent Hz difference",
        "iec_61850_uid": "DHFW1.WGra",
        "value": -2147483.648,
        "assoc_ao": "AO64",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 124,
        "name": "Frequency-Watt High Charging Gradient",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Percent watts per percent frequency difference",
        "iec_61850_uid": "DHFW1.WChaGra",
        "value": -2147483.648,
        "assoc_ao": "AO65",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 125,
        "name": "Frequency-Watt Low Starting Frequency.  Delta frequency between start frequency and nominal grid frequency for low frequency events.",
        "event_class": "Class2",
        "minimum": -70000,
        "maximum": 0,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Hz",
        "iec_61850_uid": "DLFW1.HzStr",
        "value": -70.0,
        "assoc_ao": "AO66",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 126,
        "name": "Frequency-Watt Low Stopping Frequency.  Delta frequency between stop frequency and nominal grid frequency for low frequency events.",
        "event_class": "Class2",
        "minimum": -70000,
        "maximum": 0,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Hz",
        "iec_61850_uid": "DLFW1.HzStop",
        "value": -70.0,
        "assoc_ao": "AO67",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 127,
        "name": "Frequency-Watt Low Discharging / Generating Gradient",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Percent watts per percent Hz difference",
        "iec_61850_uid": "DLFW1.WGra",
        "value": -2147483.648,
        "assoc_ao": "AO68",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 128,
        "name": "Frequency-Watt Low Charging Gradient",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Percent watts per percent frequency difference",
        "iec_61850_uid": "DLFW1.WChaGra",
        "value": -2147483.648,
        "assoc_ao": "AO69",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 129,
        "name": "Frequency-Watt Start Delay",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "ms",
        "iec_61850_uid": "DHFW1.ActStrDlTmms",
        "value": 0.0,
        "assoc_ao": "AO70",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 130,
        "name": "Frequency-Watt Stop Delay",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "ms",
        "iec_61850_uid": "DHFW1.ActStopDlTmms",
        "value": 0.0,
        "assoc_ao": "AO71",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 131,
        "name": "Frequency-Watt Ramp Up Time Constant. Time constant or open loop response time for moving from the current active power target to a Higher active power target.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DLFW1.OplTmsMax.1",
        "value": 0.0,
        "assoc_ao": "AO72",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 132,
        "name": "Frequency-Watt Ramp Down Time Constant. Time constant or open loop response time for moving from the current active power target to a lower  active power target.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DHFW1.OplTmsMax.2",
        "value": 0.0,
        "assoc_ao": "AO73",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 133,
        "name": "Frequency-Watt Discharge Ramp Up Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DHFW1.RpuRte",
        "value": 0.0,
        "assoc_ao": "AO74",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 134,
        "name": "Frequency-Watt Discharge Ramp Down Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DHFW1.RpdRteMax",
        "value": 0.0,
        "assoc_ao": "AO75",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 135,
        "name": "Frequency-Watt Charge Ramp Up Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DHFW1.RpuChaRte",
        "value": 0.0,
        "assoc_ao": "AO76",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 136,
        "name": "Frequency-Watt Charge Ramp Down Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DHFW1.RpdChaRteMax",
        "value": 0.0,
        "assoc_ao": "AO77",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 137,
        "name": "Frequency-Watt High Return Gradient",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent watts per percent Hz difference",
        "iec_61850_uid": "DHFW1.RtnRmpRte",
        "value": -214748364.8,
        "assoc_ao": "AO78",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 138,
        "name": "Frequency-Watt  Low Return Gradient",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent watts per percent Hz difference",
        "iec_61850_uid": "DLFW1.RtnRmpRte",
        "value": -214748364.8,
        "assoc_ao": "AO79",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 139,
        "name": "Frequency-Watt Attempted Output.  Watt output that the mode is attempting to achieve based on the frequency input and other parameters.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DHFW1.ReqWLim",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 140,
        "name": "Frequency-Watt Minimum Usable SOC",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of maximum usable SOC",
        "iec_61850_uid": "DHFW1.SocUseMinPct",
        "value": 0.0,
        "assoc_ao": "AO80",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 141,
        "name": "Frequency-Watt Maximum Usable SOC",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of maximum usable SOC",
        "iec_61850_uid": "DHFW1.SocUseMaxPct",
        "value": 0.0,
        "assoc_ao": "AO81",
        "purpose": "Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 142,
        "name": "Active Power Limit Mode Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DWMX.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO82",
        "purpose": "Active Power Limit",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 143,
        "name": "Active Power Limit Enabling Time Window. Time window (in seconds) witInvertern which to randomly execute a command. If the time window is zero, the command will be executed immediately",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWMX.WinTms",
        "value": 0.0,
        "assoc_ao": "AO83",
        "purpose": "Active Power Limit",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 144,
        "name": "Active Power Limit Enabling Ramp Time. Ramp time, in seconds, for moving from current operational mode settings to new operational mode settings",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWMX.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO84",
        "purpose": "Active Power Limit",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 145,
        "name": "Active Power Limit Reversion Timeout Period. Reversion Timeout Period (in seconds), after which the device will revert to its default status, such as closing the switch to reconnect to the grid or allowing maximum watts output, in case communications are lost or mitigating messages are not received",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWMX.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO85",
        "purpose": "Active Power Limit",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 146,
        "name": "Active Power Limit Signal Meter ID",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DWMX.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO86",
        "purpose": "Active Power Limit",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 147,
        "name": "Active Power Limit Reference Input.  Active Power measurement read from the meter and used as an input to the mode.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWMX.MMXU.TotW",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Active Power Limit",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 148,
        "name": "Active Power Limit Maximum (Pos = Generation, Neg = Consumption)",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of WMax",
        "iec_61850_uid": "DWMX.WLimPct",
        "value": 0.0,
        "assoc_ao": "AO87",
        "purpose": "Active Power Limit",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 149,
        "name": "Active Power Limit Minimum (Pos = Generation, Neg = Consumption)",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of WMax",
        "iec_61850_uid": "DWMN.WLimPct",
        "value": 0.0,
        "assoc_ao": "AO88",
        "purpose": "Active Power Limit",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 150,
        "name": "Charge/Discharge Mode Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DWGC.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO89",
        "purpose": "Set Active Power",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 151,
        "name": "Charge/Discharge Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWGC.WinTms",
        "value": 0.0,
        "assoc_ao": "AO90",
        "purpose": "Set Active Power",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 152,
        "name": "Charge/Discharge Enabling Ramp Time. Ramp time, in seconds, for moving from current operational mode settings to new operational mode settings",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWGC.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO91",
        "purpose": "Set Active Power",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 153,
        "name": "Charge/Discharge Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWGC.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO92",
        "purpose": "Set Active Power",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 154,
        "name": "Charge/Discharge Active Power Target.  Percentage of maximum active power.",
        "event_class": "Class2",
        "minimum": -1000,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of WMax",
        "iec_61850_uid": "DWGC.GnWPctSpt",
        "value": -100.0,
        "assoc_ao": "AO93",
        "purpose": "Set Active Power",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 155,
        "name": "Charge/Discharge Ramp Up Time Constant. Ramp time, in seconds, for moving from the current active power target to a higher active power target.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWGC.OplTmsMax.1",
        "value": 0.0,
        "assoc_ao": "AO94",
        "purpose": "Set Active Power",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 156,
        "name": "Charge/Discharge Ramp Down Time Constant. Ramp time, in seconds, for moving from the current active power target to a lower active power target.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWGC.OplTmsMax.2",
        "value": 0.0,
        "assoc_ao": "AO95",
        "purpose": "Set Active Power",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 157,
        "name": "Charge/Discharge Discharge Ramp Up Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DWGC.RpuRte",
        "value": 0.0,
        "assoc_ao": "AO96",
        "purpose": "Set Active Power",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 158,
        "name": "Charge/Discharge Discharge Ramp Down Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DWGC.RpdRteMax",
        "value": 0.0,
        "assoc_ao": "AO97",
        "purpose": "Set Active Power",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 159,
        "name": "Charge/Discharge Charge Ramp Up Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DWGC.RpuChaRte",
        "value": 0.0,
        "assoc_ao": "AO98",
        "purpose": "Set Active Power",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 160,
        "name": "Charge/Discharge Charge Ramp Down Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DWGC.RpdChaRteMax",
        "value": 0.0,
        "assoc_ao": "AO99",
        "purpose": "Set Active Power",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 161,
        "name": "Charge/Discharge Minimum Reserve for Storage. The reserve level below which the storage system may only be discharged in emergency situations, expressed as a percentage of the usable capacity.",
        "event_class": "Class2",
        "minimum": -1000,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of maximum usable SOC",
        "iec_61850_uid": "DWGC.SocUseMinPct",
        "value": -100.0,
        "assoc_ao": "AO100",
        "purpose": "Set Active Power",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 162,
        "name": "Charge/Discharge Maximum Reserve for Storage. The reserve level above which the storage system may only be charged in emergency situations, expressed as a percentage of the usable capacity.",
        "event_class": "Class2",
        "minimum": -1000,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of maximum usable SOC",
        "iec_61850_uid": "DWGC.SocUseMaxPct",
        "value": -100.0,
        "assoc_ao": "AO101",
        "purpose": "Set Active Power",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 163,
        "name": "Coordinated Charge/Discharge Mode Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DTCD.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO102",
        "purpose": "Coord Charge-Dischg",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 164,
        "name": "Coordinated Charge/Discharge Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DTCD.WinTms",
        "value": 0.0,
        "assoc_ao": "AO103",
        "purpose": "Coord Charge-Dischg",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 165,
        "name": "Coordinated Charge/Discharge Enabling Ramp Time. Ramp time, in seconds, for moving from current operational mode settings to new operational mode settings",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DTCD.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO104",
        "purpose": "Coord Charge-Dischg",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 166,
        "name": "Coordinated Charge/Discharge Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DTCD.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO105",
        "purpose": "Coord Charge-Dischg",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 167,
        "name": "Coordinated Charge/Discharge Target State of Charge. Charge that the system is expected to achieve, as a percentage of the usable capacity.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of maximum usable SOC",
        "iec_61850_uid": "DTCD.SocUseTgtPct",
        "value": 0.0,
        "assoc_ao": "AO106",
        "purpose": "Coord Charge-Dischg",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 168,
        "name": "Coordinated Charge/Discharge Target Date. Date by which the storage system must reach the target SOC.  Days since January 1, 1970, UTC.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Days",
        "iec_61850_uid": "DTCD.DateTgt.Date",
        "value": 0.0,
        "assoc_ao": "AO107",
        "purpose": "Coord Charge-Dischg",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 169,
        "name": "Coordinated Charge/Discharge Target  Time.  Time by when the storage system must reach the target SOC. Expressed as the number of seconds since the start of Target Date.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Milliseconds",
        "iec_61850_uid": "DTCD.DateTgt.Time",
        "value": 0.0,
        "assoc_ao": "AO108",
        "purpose": "Coord Charge-Dischg",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 170,
        "name": "Coordinated Charge/Discharge Energy Request. Amount of energy that must be transferred from the grid to the charger to move the SOC from the value at the specific time of reference to the target SOC.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watt-hours",
        "iec_61850_uid": "DTCD.WhReq",
        "value": 0.0,
        "assoc_ao": "AO109",
        "purpose": "Coord Charge-Dischg",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 171,
        "name": "Coordinated Charge/Discharge Minimum Charging Duration. Minimum duration to move from the SOC at the time of reference to the target SOC.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DTCD.ChaDurTms",
        "value": 0.0,
        "assoc_ao": "AO110",
        "purpose": "Coord Charge-Dischg",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 172,
        "name": "Coordinated Charge/Discharge Date of Reference.  Date that the SOC is measured or computed by the storage system and is the basis for the Energy Request, Minimum Charging Duration, and other parameters",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Days",
        "iec_61850_uid": "DTCD.SocDate",
        "value": 0.0,
        "assoc_ao": "AO111",
        "purpose": "Coord Charge-Dischg",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 173,
        "name": "Coordinated Charge/Discharge Time of Reference.  Time that the SOC is measured or computed by the storage system and is the basis for the Energy Request, Minimum Charging Duration, and other parameters",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Milliseconds",
        "iec_61850_uid": "DTCD.SocDateTms",
        "value": 0.0,
        "assoc_ao": "AO112",
        "purpose": "Coord Charge-Dischg",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 174,
        "name": "Coordinated Charge/Discharge Duration at Maximum Charge Rate. Duration that energy can be stored at the Maximum Charge Rate.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DTCD.ChaDurMax",
        "value": 0.0,
        "assoc_ao": "AO113",
        "purpose": "Coord Charge-Dischg",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 175,
        "name": "Coordinated Charge/Discharge Duration Maximum Discharge Rate.  Duration that energy can be delivered at the Maximum Discharge Rate.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DTCD.DschDurMax",
        "value": 0.0,
        "assoc_ao": "AO114",
        "purpose": "Coord Charge-Dischg",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 176,
        "name": "Active Power Following Mode #1 (Peak Power Limiting) Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DWFL1.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO115",
        "purpose": "Peak Power Limiting",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 177,
        "name": "Active Power Following Mode #1 (Peak Power Limiting) Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWFL1.WinTms",
        "value": 0.0,
        "assoc_ao": "AO116",
        "purpose": "Peak Power Limiting",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 178,
        "name": "Active Power Following Mode #1 (Peak Power Limiting) Enabling Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWFL1.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO117",
        "purpose": "Peak Power Limiting",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 179,
        "name": "Active Power Following Mode #1 (Peak Power Limiting) Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWFL1.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO118",
        "purpose": "Peak Power Limiting",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 180,
        "name": "Active Power Following Mode #1 (Peak Power Limiting) Signal Meter ID",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DWFL1.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO119",
        "purpose": "Peak Power Limiting",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 181,
        "name": "Active Power Following Mode #1 (Peak Power Limiting) Reference Power Measured",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWFL1.MMXU.TotW",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Peak Power Limiting",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 182,
        "name": "Active Power Following Mode #1 (Peak Power Limiting) Power Threshold",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWFL1.FolWThr",
        "value": -2147483648.0,
        "assoc_ao": "AO120",
        "purpose": "Peak Power Limiting",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 183,
        "name": "Active Power Following Mode #1 (Peak Power Limiting) Ratio. Percent of the power exceeding the Power Threshold",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of power exceeding threshold",
        "iec_61850_uid": "DWFL1.FolWPct",
        "value": 0.0,
        "assoc_ao": "AO121",
        "purpose": "Peak Power Limiting",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 184,
        "name": "Active Power Following Mode #1 (Peak Power Limiting) Ramp Up Rate. Maximum ramp up rate.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DWFL1.RpuRte",
        "value": 0.0,
        "assoc_ao": "AO122",
        "purpose": "Peak Power Limiting",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 185,
        "name": "Active Power Following Mode #1 (Peak Power Limiting) Ramp Down Rate. Maximum ramp down rate.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DWFL1.RpdRte",
        "value": 0.0,
        "assoc_ao": "AO123",
        "purpose": "Peak Power Limiting",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 186,
        "name": "Active Power Following Mode #1 (Peak Power Limiting) Attempted Output.  Watt output that the mode is attempting to achieve based on the Watts input and other parameters.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWFL1.ReqW",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Peak Power Limiting",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 187,
        "name": "Active Power Following Mode #2 (Load Following) Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DWFL2.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO124",
        "purpose": "Load Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 188,
        "name": "Active Power Following Mode #2 (Load Following) Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWFL2.WinTms",
        "value": 0.0,
        "assoc_ao": "AO125",
        "purpose": "Load Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 189,
        "name": "Active Power Following Mode #2 (Load Following) Enabling Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWFL2.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO126",
        "purpose": "Load Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 190,
        "name": "Active Power Following Mode #2 (Load Following) Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWFL2.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO127",
        "purpose": "Load Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 191,
        "name": "Active Power Following Mode #2 (Load Following) Signal Meter ID",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DWFL2.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO128",
        "purpose": "Load Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 192,
        "name": "Active Power Following Mode #2 (Load Following) Reference Power Measured",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWFL2.MMXU.TotW",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Load Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 193,
        "name": "Active Power Following Mode #2 (Load Following) Power Threshold",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWFL2.FolWThr",
        "value": -2147483648.0,
        "assoc_ao": "AO129",
        "purpose": "Load Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 194,
        "name": "Active Power Following Mode #2 (Load Following) Ratio. Percent of the power exceeding the Power Threshold",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of power exceeding threshold",
        "iec_61850_uid": "DWFL2.FolWPct",
        "value": 0.0,
        "assoc_ao": "AO130",
        "purpose": "Load Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 195,
        "name": "Active Power Following Mode #2 (Load Following) Ramp Up Rate. Maximum ramp up rate.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DWFL2.RpuRte",
        "value": 0.0,
        "assoc_ao": "AO131",
        "purpose": "Load Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 196,
        "name": "Active Power Following Mode #2 (Load Following) Ramp Down Rate. Maximum ramp down rate.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DWFL2.RpdRte",
        "value": 0.0,
        "assoc_ao": "AO132",
        "purpose": "Load Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 197,
        "name": "Active Power Following Mode #2 (Load Following) Attempted Output.  Watt output that the mode is attempting to achieve based on the Watts input and other parameters.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWFL2.ReqW",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Load Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 198,
        "name": "Active Power Following Mode #3 (Generation Following) Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DWFL3.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO133",
        "purpose": "Generation Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 199,
        "name": "Active Power Following Mode #3 (Generation Following) Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWFL3.WinTms",
        "value": 0.0,
        "assoc_ao": "AO134",
        "purpose": "Generation Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 200,
        "name": "Active Power Following Mode #3 (Generation Following) Enabling Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWFL3.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO135",
        "purpose": "Generation Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 201,
        "name": "Active Power Following Mode #3 (Generation Following) Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWFL3.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO136",
        "purpose": "Generation Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 202,
        "name": "Active Power Following Mode #3 (Generation Following) Signal Meter ID",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DWFL3.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO137",
        "purpose": "Generation Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 203,
        "name": "Active Power Following Mode #3 (Generation Following) Reference Power Measured",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWFL3.MMXU.TotW",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Generation Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 204,
        "name": "Active Power Following Mode #3 (Generation Following) Power Threshold",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWFL3.FolWThr",
        "value": -2147483648.0,
        "assoc_ao": "AO138",
        "purpose": "Generation Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 205,
        "name": "Active Power Following Mode #3 (Generation Following) Ratio. Percent of the power exceeding the Power Threshold",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of power exceeding threshold",
        "iec_61850_uid": "DWFL3.FolWPct",
        "value": 0.0,
        "assoc_ao": "AO139",
        "purpose": "Generation Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 206,
        "name": "Active Power Following Mode #3 (Generation Following) Ramp Up Rate. Maximum ramp up rate.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DWFL3.RpuRte",
        "value": 0.0,
        "assoc_ao": "AO140",
        "purpose": "Generation Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 207,
        "name": "Active Power Following Mode #3 (Generation Following) Ramp Down Rate. Maximum ramp down rate.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DWFL3.RpdRte",
        "value": 0.0,
        "assoc_ao": "AO141",
        "purpose": "Generation Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 208,
        "name": "Active Power Following Mode #3 (Generation Following) Attempted Output.  Watt output that the mode is attempting to achieve based on the Watts input and other parameters.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWFL3.ReqW",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Generation Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 209,
        "name": "AGC Mode Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DAGC.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO142",
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 210,
        "name": "AGC Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DAGC.WinTms",
        "value": 0.0,
        "assoc_ao": "AO143",
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 211,
        "name": "AGC Enabling Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DAGC.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO144",
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 212,
        "name": "AGC Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DAGC.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO145",
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 213,
        "name": "AGC Active Power Target",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DAGC.WSpt",
        "value": -2147483648.0,
        "assoc_ao": "AO146",
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 214,
        "name": "AGC Ramp Up Time Constant.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DAGC.RmpUpTms",
        "value": 0.0,
        "assoc_ao": "AO147",
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 215,
        "name": "AGC Ramp Down Time Constant.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DAGC.RmpDnTms",
        "value": 0.0,
        "assoc_ao": "AO148",
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 216,
        "name": "AGC Discharge Ramp Up Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DAGC.RpuRte",
        "value": 0.0,
        "assoc_ao": "AO149",
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 217,
        "name": "AGC Discharge Ramp Down Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DAGC.RpdRte",
        "value": 0.0,
        "assoc_ao": "AO150",
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 218,
        "name": "AGC Charge Ramp Up Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DAGC.RpuChaRte",
        "value": 0.0,
        "assoc_ao": "AO151",
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 219,
        "name": "AGC Charge Ramp Down Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DAGC.RpdChaRte",
        "value": 0.0,
        "assoc_ao": "AO152",
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 220,
        "name": "AGC Minimum Usable SOC",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DAGC.SocUseMinPct",
        "value": 0.0,
        "assoc_ao": "AO153",
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 221,
        "name": "AGC Maximum Usable SOC",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DAGC.SocUseMaxPct",
        "value": 0.0,
        "assoc_ao": "AO154",
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 222,
        "name": "AGC Maximum Watts Available",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DAGC.WMaxAvl",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 223,
        "name": "AGC Minimum Watts Available",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DAGC.WMinAvl",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 224,
        "name": "AGC Expected State of Charge",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DAGC.SocExpc",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 225,
        "name": "AGC Expected State of Energy",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DAGC.SocWhExpc",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 226,
        "name": "AGC Expected State of Charge Time Interval",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DAGC.SocExpcTms",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "AGC",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 227,
        "name": "Active Power Smoothing Mode Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DWSM.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO155",
        "purpose": "Active Power Smoothing",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 228,
        "name": "Active Power Smoothing Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWSM.WinTms",
        "value": 0.0,
        "assoc_ao": "AO156",
        "purpose": "Active Power Smoothing",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 229,
        "name": "Active Power Smoothing Enabling Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWSM.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO157",
        "purpose": "Active Power Smoothing",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 230,
        "name": "Active Power Smoothing Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWSM.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO158",
        "purpose": "Active Power Smoothing",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 231,
        "name": "Active Power Smoothing Signal Meter ID",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DWSM.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO159",
        "purpose": "Active Power Smoothing",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 232,
        "name": "Active Power Smoothing Reference Power Input.  Active Power measurement read from the meter and used as an input to the mode.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DWSM.MMXU.TotW",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Active Power Smoothing",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 233,
        "name": "Active Power Smoothing Gradient.  Signed quantity that establishes the ratio of additional smoothing Watts provided to the present delta-watts of the reference load or generation.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Watts per delta-watt",
        "iec_61850_uid": "DWSM.WSmthGra",
        "value": -2147483.648,
        "assoc_ao": "AO160",
        "purpose": "Active Power Smoothing",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 234,
        "name": "Active Power Smoothing Lower Limit.  Difference in Watts from the moving average of the reference power above which no smoothing shall be applied.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 0,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWSM.WSmthLoLim",
        "value": -2147483648.0,
        "assoc_ao": "AO161",
        "purpose": "Active Power Smoothing",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 235,
        "name": "Active Power Smoothing Upper Limit.  Difference in Watts from the moving average of the reference power below which no smoothing shall be applied.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWSM.WSmthhiLim",
        "value": 0.0,
        "assoc_ao": "AO162",
        "purpose": "Active Power Smoothing",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 236,
        "name": "Active Power Smoothing Filter Time (Seconds). Time in seconds used to calculate the moving average of the reference load or generation being smoothed.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWSM.FilTms",
        "value": 0.0,
        "assoc_ao": "AO163",
        "purpose": "Active Power Smoothing",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 237,
        "name": "Active Power Smoothing Discharge Ramp Up Rate.  The maximum generation ramp up rate expressed as a percentage of the Maximum Generation Rate (WMax) per second.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DWSM.RpuRte",
        "value": 0.0,
        "assoc_ao": "AO164",
        "purpose": "Active Power Smoothing",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 238,
        "name": "Active Power Smoothing Discharge Ramp Down Rate.  The maximum generation ramp down rate expressed as a percentage of the Maximum Generation Rate (WMax) per second.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DWSM.RpdRte",
        "value": 0.0,
        "assoc_ao": "AO165",
        "purpose": "Active Power Smoothing",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 239,
        "name": "Active Power Smoothing Charge Ramp Up Rate.  The maximum charging ramp up rate expressed as a percentage of the Maximum Charging Rate (WChaMax) per second.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DWSM.RpuChaRte",
        "value": 0.0,
        "assoc_ao": "AO166",
        "purpose": "Active Power Smoothing",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 240,
