        "name": "Active Power Smoothing Charge Ramp Down Rate.  The maximum charging ramp down rate expressed as a percentage of the Maximum Charnging Rate (WChaMax) per second.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DWSM.RpdChaRte",
        "value": 0.0,
        "assoc_ao": "AO167",
        "purpose": "Active Power Smoothing",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 241,
        "name": "Active Power Smoothing Attempted Output.  Watt output that the mode is attempting to achieve based on the Watt input and other parameters.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWSM.ReqWSet",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Active Power Smoothing",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 242,
        "name": "Volt-Watt Mode Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DVWC1.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO168",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 243,
        "name": "Volt-Watt Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.WinTms",
        "value": 0.0,
        "assoc_ao": "AO169",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 244,
        "name": "Volt-Watt Enabling Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO170",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 245,
        "name": "Volt-Watt Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO171",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 246,
        "name": "Volt-Watt Signal Meter ID",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DVWC1.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO172",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 247,
        "name": "Volt-Watt Reference Voltage Input.  Voltage measurement read from the meter and used as an input to the mode.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DVWC1.MMXN.Vol",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 248,
        "name": "Volt-Watt Curve Index.  Index of the Volt-Watt curve that should be used by the mode. If zero, then direct paramters are used.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DVWC1.VWCrv",
        "value": 0.0,
        "assoc_ao": "AO173",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 249,
        "name": "Volt-Watt Attempted Output.  Maximum active power the outstation is permitted to generate or absorb based on the voltage level and gradient.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DVWC1.ReqWLim",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 250,
        "name": "Volt-Watt Filter Time (Seconds)",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.FilTms",
        "value": 0.0,
        "assoc_ao": "AO174",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 251,
        "name": "Volt-Watt Ramp Up Time Constant",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.OplTmsMax.1",
        "value": 0.0,
        "assoc_ao": "AO175",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 252,
        "name": "Volt-Watt Ramp Down Time Constant",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.OplTmsMax.2",
        "value": 0.0,
        "assoc_ao": "AO176",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 253,
        "name": "Volt-Watt Discharging Ramp Up Rate.  Maximum ramp up rate.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DVWC1.RpuRte",
        "value": 0.0,
        "assoc_ao": "AO177",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 254,
        "name": "Volt-Watt Discharging Ramp Down Rate. Maximum ramp down rate.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DVWC1.RpdRte",
        "value": 0.0,
        "assoc_ao": "AO178",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 255,
        "name": "Volt-Watt Charging Ramp Up Rate.  Maximum charging ramp up rate.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DVWC1.RpuChaRte",
        "value": 0.0,
        "assoc_ao": "AO179",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 256,
        "name": "Volt-Watt Charging Ramp Down Rate.  Maximum charging ramp down rate.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DVWC1.RpdChaRte",
        "value": 0.0,
        "assoc_ao": "AO180",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 257,
        "name": "Frequency-Watt Curve Mode Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DHFW2.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO181",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 258,
        "name": "Frequency-Watt Curve Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DHFW2.WinTms",
        "value": 0.0,
        "assoc_ao": "AO182",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 259,
        "name": "Frequency-Watt Curve Enabling Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DHFW2.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO183",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 260,
        "name": "Frequency-Watt Curve Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DHFW2.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO184",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 261,
        "name": "Frequency-Watt Curve Signal Meter ID",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DHFW2.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO185",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 262,
        "name": "Frequency-Watt Curve Frequency Reference Input.  Frequency measurement read from the meter and used as an input to the mode.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 70000,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Hz",
        "iec_61850_uid": "DHFW2.MMXU.Hz",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 263,
        "name": "Frequency-Watt Curve - Curve Index.  Index of the Frequency-Watt curve that should be used by the mode.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DHFW2.HzWCrv",
        "value": 0.0,
        "assoc_ao": "AO186",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 264,
        "name": "Frequency-Watt Curve - High Frequency Hysteresis Curve Index.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DHFW2.HysCrv",
        "value": 0.0,
        "assoc_ao": "AO187",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 265,
        "name": "Frequency-Watt Curve - Low Frequency Hysteresis Curve Index.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DLFW2.HysCrv",
        "value": 0.0,
        "assoc_ao": "AO188",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 266,
        "name": "Frequency-Watt Curve Start Delay",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "milliseconds",
        "iec_61850_uid": "DHFW2.ActStrDlTmms",
        "value": 0.0,
        "assoc_ao": "AO189",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 267,
        "name": "Frequency-Watt Curve Stop Delay",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "milliseconds",
        "iec_61850_uid": "DHFW2.ActStopDlTmms",
        "value": 0.0,
        "assoc_ao": "AO190",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 268,
        "name": "Frequency-Watt Curve Ramp Up Time Constant. Time constant or open loop response time for moving from the current active power target to a higher active power target.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DHFW2.OplTmsMax.1",
        "value": 0.0,
        "assoc_ao": "AO191",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 269,
        "name": "Frequency-Watt Curve Ramp Down Time Constant. Time constant or open loop response time for moving from the current active power target to a lower  active power target.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DHFW2.OplTmsMax.2",
        "value": 0.0,
        "assoc_ao": "AO192",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 270,
        "name": "Frequency-Watt Curve Discharge Ramp Up Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DHFW2.RpuRte",
        "value": 0.0,
        "assoc_ao": "AO193",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 271,
        "name": "Frequency-Watt Curve Discharge Ramp Down Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DHFW2.RpdRte",
        "value": 0.0,
        "assoc_ao": "AO194",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 272,
        "name": "Frequency-Watt Curve Charge Ramp Up Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DHFW2.RpuChaRte",
        "value": 0.0,
        "assoc_ao": "AO195",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 273,
        "name": "Frequency-Watt Curve Charge Ramp Down Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DHFW2.RpdChaRte",
        "value": 0.0,
        "assoc_ao": "AO196",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 274,
        "name": "Frequency-Watt Attempted Output.  Watt output that the mode is attempting to achieve based on the Frequency input and selected curve. If “Snapshot of Power” is not enabled, this is the maximum active power the outstation will attempt to generate or absorb.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DHFW2.ReqWLim",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 275,
        "name": "Frequency-Watt Curve Minimum Usable SOC",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DHFW2.SocUseMinPct",
        "value": 0.0,
        "assoc_ao": "AO197",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 276,
        "name": "Frequency-Watt Curve Maximum Usable SOC",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DHFW2.SocUseMaxPct",
        "value": 0.0,
        "assoc_ao": "AO198",
        "purpose": "Freq-Watt Curve",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 277,
        "name": "Constant VArs Mode Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DVAR.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO199",
        "purpose": "Const VArs",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 278,
        "name": "Constant VArs Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVAR.WinTms",
        "value": 0.0,
        "assoc_ao": "AO200",
        "purpose": "Const VArs",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 279,
        "name": "Constant VArs Enabling Ramp Time. Ramp time, in seconds, for moving from current operational mode settings to new operational mode settings.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVAR.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO201",
        "purpose": "Const VArs",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 280,
        "name": "Constant VArs Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVAR.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO202",
        "purpose": "Const VArs",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 281,
        "name": "Constant VArs Reactive Power Target.  Percentage of maximum reactive power.",
        "event_class": "Class2",
        "minimum": -1000,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent",
        "iec_61850_uid": "DVAR.VArTgtPct",
        "value": -100.0,
        "assoc_ao": "AO203",
        "purpose": "Const VArs",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 282,
        "name": "Constant VArs Ramp Up Time Constant",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVAR.OplTmsMax.1",
        "value": 0.0,
        "assoc_ao": "AO204",
        "purpose": "Const VArs",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 283,
        "name": "Constant VArs Ramp Down Time Constant",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVAR.OplTmsMax.2",
        "value": 0.0,
        "assoc_ao": "AO205",
        "purpose": "Const VArs",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 284,
        "name": "Constant Power Factor Mode Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DFPF.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO206",
        "purpose": "Constant PF",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 285,
        "name": "Constant Power Factor Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DFPF.WinTms",
        "value": 0.0,
        "assoc_ao": "AO207",
        "purpose": "Constant PF",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 286,
        "name": "Constant Power Factor Enabling Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DFPF.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO208",
        "purpose": "Constant PF",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 287,
        "name": "Constant Power Factor Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DFPF.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO209",
        "purpose": "Constant PF",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 288,
        "name": "Constant Power Factor Setpoint - Generation / Discharging",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 0.01,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "DFPF.PFGnTgt",
        "value": 0.0,
        "assoc_ao": "AO210",
        "purpose": "Constant PF",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 289,
        "name": "Constant Power Factor Setpoint - Charging",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 0.01,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "DFPF.PFLodTgt",
        "value": 0.0,
        "assoc_ao": "AO211",
        "purpose": "Constant PF",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 290,
        "name": "Volt-Var Control Mode Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DVVR.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO212",
        "purpose": "Volt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 291,
        "name": "Volt-VAr Control Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVVR.WinTms",
        "value": 0.0,
        "assoc_ao": "AO213",
        "purpose": "Volt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 292,
        "name": "Volt-VAr Control Enabling Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVVR.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO214",
        "purpose": "Volt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 293,
        "name": "Volt-VAr Control Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVVR.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO215",
        "purpose": "Volt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 294,
        "name": "Volt-VAr Control Signal Meter ID",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DVVR.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO216",
        "purpose": "Volt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 295,
        "name": "Volt-VAr Control  Voltage Input.  Voltage measurement read from the meter and used as an input to the mode.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DVVR.MMXN.Vol",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Volt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 296,
        "name": "Volt-VAr Control  Adjusted Voltage Reference.  The Voltage used as reference for Volt-VAr control.  If Autonomous Voltage Reference Adjustment is disabled, this is the same fixed value as the Reference Voltage.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DVVR.VRefSet",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Volt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 297,
        "name": "Volt-VAr Curve Index.  Index of the Volt-VAr curve that should be used by the mode.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DVVR.VVArCrv",
        "value": 0.0,
        "assoc_ao": "AO217",
        "purpose": "Volt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 298,
        "name": "Volt-VAr Ramp Up Time Constant",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVVR.OplTmsMax.1",
        "value": 0.0,
        "assoc_ao": "AO218",
        "purpose": "Volt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 299,
        "name": "Volt-VAr Ramp Down Time Constant",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVVR.OplTmsMax.2",
        "value": 0.0,
        "assoc_ao": "AO219",
        "purpose": "Volt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 300,
        "name": "Volt-VAr Autonomous Voltage Reference Adjustment Time Constant",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVVR.VRefTmms",
        "value": 0.0,
        "assoc_ao": "AO220",
        "purpose": "Volt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 301,
        "name": "Volt-VAr Attempted Output.  VAr output that the mode is attempting to achieve based on the Voltage input and selected curve.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars",
        "iec_61850_uid": "DVVR.ReqVAr",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Volt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 302,
        "name": "Watt-VAr Mode Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DWVR.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO221",
        "purpose": "Watt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 303,
        "name": "Watt-VAr Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWVR.WinTms",
        "value": 0.0,
        "assoc_ao": "AO222",
        "purpose": "Watt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 304,
        "name": "Watt-VAr Enabling Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWVR.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO223",
        "purpose": "Watt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 305,
        "name": "Watt-VAr Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWVR.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO224",
        "purpose": "Watt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 306,
        "name": "Watt-VAr Signal Meter ID",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DWVR.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO225",
        "purpose": "Watt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 307,
        "name": "Watt-VAr Reference Power Input.  Power measurement read from the meter and used as an input to the mode.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWVR.MMXU.TotW",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Watt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 308,
        "name": "Watt-VAr Curve Index.  Index of the Watt-VAr curve that should be used by the mode.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DWVR.WVArCrv",
        "value": 0.0,
        "assoc_ao": "AO226",
        "purpose": "Watt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 309,
        "name": "Watt-VAr Ramp Up Time Constant",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWVR.OplTmsMax.1",
        "value": 0.0,
        "assoc_ao": "AO227",
        "purpose": "Watt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 310,
        "name": "Watt-VAr Ramp Down Time Constant",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DWVR.OplTmsMax.2",
        "value": 0.0,
        "assoc_ao": "AO228",
        "purpose": "Watt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 311,
        "name": "Watt-VAr Attempted Output.  VAr output that the mode is attempting to achieve based on the Watt input and selected curve.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars",
        "iec_61850_uid": "DWVR.ReqVAr",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Watt-VAr",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 312,
        "name": "Power Factor Correction Mode Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DPFC.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO229",
        "purpose": "PF Correct",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 313,
        "name": "Power Factor Correction Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DPFC.WinTms",
        "value": 0.0,
        "assoc_ao": "AO230",
        "purpose": "PF Correct",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 314,
        "name": "Power Factor Correction Enabling Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DPFC.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO231",
        "purpose": "PF Correct",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 315,
        "name": "Power Factor Correction Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DPFC.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO232",
        "purpose": "PF Correct",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 316,
        "name": "Power Factor Correction Signal Meter ID",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DPFC.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO233",
        "purpose": "PF Correct",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 317,
        "name": "Power Factor Correction Reference Power Factor Input.  Power factor measurement read from the meter and used as an input to the mode.",
        "event_class": "Class2",
        "minimum": -100,
        "maximum": 100,
        "multiplier": 0.01,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "DFPC.MMXU.TotPF",
        "value": -1.0,
        "assoc_ao": null,
        "purpose": "PF Correct",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 318,
        "name": "Power Factor Correction Average PF Target",
        "event_class": "Class2",
        "minimum": -100,
        "maximum": 100,
        "multiplier": 0.01,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "DPFC.PFTrg",
        "value": -1.0,
        "assoc_ao": "AO234",
        "purpose": "PF Correct",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 319,
        "name": "Power Factor Correction Lower PF Limit",
        "event_class": "Class2",
        "minimum": -100,
        "maximum": 100,
        "multiplier": 0.01,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "DPFC.PFCorRef.rangeC.min",
        "value": -1.0,
        "assoc_ao": "AO235",
        "purpose": "PF Correct",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 320,
        "name": "Power Factor Correction Upper PF Limit",
        "event_class": "Class2",
        "minimum": -100,
        "maximum": 100,
        "multiplier": 0.01,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "DPFC.PFCorRef.rangeC.max",
        "value": -1.0,
        "assoc_ao": "AO236",
        "purpose": "PF Correct",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 321,
        "name": "Pricing Mode Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DPRG.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO237",
        "purpose": "Price",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 322,
        "name": "Pricing Mode Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DPRG.WinTms",
        "value": 0.0,
        "assoc_ao": "AO238",
        "purpose": "Price",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 323,
        "name": "Pricing Mode Enabling Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DPRG.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO239",
        "purpose": "Price",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 324,
        "name": "Pricing Mode Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DPRG.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO240",
        "purpose": "Price",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 325,
        "name": "Pricing Mode Setpoint: Hundredths of local currency per Kilowatt-Hr.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.01,
        "offset": 0.0,
        "units": "100ths of local currency",
        "iec_61850_uid": "DPRG.PrcRef",
        "value": -21474836.48,
        "assoc_ao": "AO241",
        "purpose": "Price",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 326,
        "name": "Pricing Mode Ramp Up Time Constant",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DPRG.OplTmsMax.1",
        "value": 0.0,
        "assoc_ao": "AO242",
        "purpose": "Price",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 327,
        "name": "Pricing Mode Ramp Down Time Constant",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DPRG.OplTmsMax.2",
        "value": 0.0,
        "assoc_ao": "AO243",
        "purpose": "Price",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 533,
        "name": "System Meter Type of Connection Point.   Enumeration:\n<0> unknown,\n<1> DER to local EPS\n<2>  Internal to DER\n<3> local EPS with load to area EPS (PCC with load)\n<4> local EPS w/o load to area EPS (PCC without load)\n<5> Load to local EPS\n<6> External to DER beyond the PCC\n<7>  External to DER within the local EPS\n<8> Auxiliary DER Load\n<9> Group of DERs to the area EPS\n<99> Other",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 99,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Enum",
        "iec_61850_uid": "DECP.EcpConnType",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 534,
        "name": "System Meter Type of Circuit Phases.   Enumeration:\n<0> unknown\n<1> Single phase\n<2> Split phase\n<3> 2-phase\n<4> 3-phase delta\n<5> 3-phase wye\n<6> 3-phase wye grounded\n<7> 3-phase / 3-wire (inverter type)\n<8> 3-phase / 4-wire (inverter type)",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 8,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Enum",
        "iec_61850_uid": "DECP.PhsConnTyp",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 535,
        "name": "System Meter Apparent Power Calculation Method.  Calculation method for total apparent power calculation.  Enumeration:\n     <0> unknown\n     <1> vector\n     <2> aritMeteretic",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Enum",
        "iec_61850_uid": "SYS.MMXU.ClcTotVA",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 536,
        "name": "System Meter Frequency",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 70000,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Hz",
        "iec_61850_uid": "SYS.MMXU.Hz",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 537,
        "name": "System Meter Active Power",
        "event_class": "Class3",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "SYS.MMXU.TotW",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 538,
        "name": "System Meter Active Power A",
        "event_class": "Class1",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "SYS.MMXU.W.phsA.mag",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 539,
        "name": "System Meter Active Power B",
        "event_class": "Class1",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "SYS.MMXU.W.phsB.mag",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 540,
        "name": "System Meter Active Power C",
        "event_class": "Class1",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "SYS.MMXU.W.phsC.mag",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 541,
        "name": "System Meter Reactive Power",
        "event_class": "Class3",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars",
        "iec_61850_uid": "SYS.MMXU.TotVAr",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 542,
        "name": "System Meter Reactive Power A",
        "event_class": "Class1",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Var",
        "iec_61850_uid": "SYS.MMXU.Var.phsA.mag",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 543,
        "name": "System Meter Reactive Power B",
        "event_class": "Class1",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Var",
        "iec_61850_uid": "SYS.MMXU.VAr.phsB.mag",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 544,
        "name": "System Meter Reactive Power C",
        "event_class": "Class1",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Var",
        "iec_61850_uid": "SYS.MMXU.VAr.phsC.mag",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 545,
        "name": "System Meter Power Factor",
        "event_class": "Class3",
        "minimum": -100,
        "maximum": 100,
        "multiplier": 0.01,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "SYS.MMXU.TotPF",
        "value": -1.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 546,
        "name": "System Meter Apparent Power",
        "event_class": "Class3",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "VA",
        "iec_61850_uid": "SYS.MMXU.TotVA",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 547,
        "name": "System Meter Phase A Volts",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "SYS.MMXU.PhV.phsA.mag",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 548,
        "name": "System Meter Phase A Angle",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 3600,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Degrees",
        "iec_61850_uid": "SYS.MMXU.PhV.phsA.ang",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 549,
        "name": "System Meter Phase B Volts",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "SYS.MMXU.PhV.phsB.mag",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 550,
        "name": "System Meter Phase B Angle",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 3600,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Degrees",
        "iec_61850_uid": "SYS.MMXU.PhV.phsB.ang",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 551,
        "name": "System Meter Phase C Volts",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "SYS.MMXU.PhV.phsC.mag",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 552,
        "name": "System Meter Phase C Angle",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 3600,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Degrees",
        "iec_61850_uid": "SYS.MMXU.PhV.phsC.ang",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 553,
        "name": "System Meter Average Line to Line Voltage",
        "event_class": "Class1",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "SYS.MMXU.AvPPVPhs",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 554,
        "name": "System Meter Current A",
        "event_class": "Class1",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Amps",
        "iec_61850_uid": "SYS.MMXU.A.phsA.mag",
        "value": -214748364.8,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 555,
        "name": "System Meter Current B",
        "event_class": "Class1",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Amps",
        "iec_61850_uid": "SYS.MMXU.A.phsB.mag",
        "value": -214748364.8,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 556,
        "name": "System Meter Current C",
        "event_class": "Class1",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Amps",
        "iec_61850_uid": "SYS.MMXU.A.phsC.mag",
        "value": -214748364.8,
        "assoc_ao": null,
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": true
      },
      {
        "point_index": 557,
        "name": "System Meter Active Power  – High Threshold",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "SYS.MMXU.TotW.rangeC.hLim",
        "value": 0.0,
        "assoc_ao": "AO449",
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 558,
        "name": "System Meter Active Power  – Low Threshold",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "SYS.MMXU.TotW.rangeC.lLim",
        "value": 0.0,
        "assoc_ao": "AO450",
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 559,
        "name": "System Meter Reactive Power  – High Threshold",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "var",
        "iec_61850_uid": "SYS.MMXU.TotVAr.rangeC.hLim",
        "value": 0.0,
        "assoc_ao": "AO451",
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 560,
        "name": "System Meter Reactive Power  – Low Threshold",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "var",
        "iec_61850_uid": "SYS.MMXU.TotVAr.rangeC.lLim",
        "value": 0.0,
        "assoc_ao": "AO452",
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 561,
        "name": "System Meter Power Factor  – High Threshold",
        "event_class": "Class3",
        "minimum": -100,
        "maximum": 100,
        "multiplier": 0.01,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "SYS.MMXU.TotPF.rangeC.hLim",
        "value": -1.0,
        "assoc_ao": "AO453",
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 562,
        "name": "System Meter Power Factor  – Low Threshold",
        "event_class": "Class3",
        "minimum": -100,
        "maximum": 100,
        "multiplier": 0.01,
        "offset": 0.0,
        "units": "None",
        "iec_61850_uid": "SYS.MMXU.TotPF.rangeC.lLim",
        "value": -1.0,
        "assoc_ao": "AO454",
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 563,
        "name": "System Meter Phase A Volts – High Threshold",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "SYS.MMXU.PhV.phsA.rangeC.hLim",
        "value": 0.0,
        "assoc_ao": "AO455",
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 564,
        "name": "System Meter Phase A Volts – Low Threshold",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "SYS.MMXU.PhV.phsA.rangeC.lLim",
        "value": 0.0,
        "assoc_ao": "AO456",
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 565,
        "name": "System Meter Phase B Volts – High Threshold",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "SYS.MMXU.PhV.phsB.rangeC.hLim",
        "value": 0.0,
        "assoc_ao": "AO457",
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 566,
        "name": "System Meter Phase B Volts – Low Threshold",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "SYS.MMXU.PhV.phsB.rangeC.lLim",
        "value": 0.0,
        "assoc_ao": "AO458",
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 567,
        "name": "System Meter Phase C Volts – High Threshold",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "SYS.MMXU.PhV.phsC.rangeC.hLim",
        "value": 0.0,
        "assoc_ao": "AO459",
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 568,
        "name": "System Meter Phase C Volts – Low Threshold",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "SYS.MMXU.PhV.phsC.rangeC.lLim",
        "value": 0.0,
        "assoc_ao": "AO460",
        "purpose": "Monitoring",
        "mandatory_1815": true,
        "mandatory_1547": false
      },
      {
        "point_index": 581,
        "name": "Renewable energy source percent. Percentage of the active power currently generated which results from renewable energy resource.",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Percent Watts",
        "iec_61850_uid": "DREN.RenWPct",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Renewable energy source",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 582,
        "name": "Renewable energy source. Max rated active power (WMaxRtg) which may result from renewable energy resource",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DREN.RenWMaxRtg",
        "value": 0.0,
        "assoc_ao": "AO473",
        "purpose": "Renewable energy source",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 583,
        "name": "Charge/Discharge. Charge Discharge attempted output, based on the Watt input and other parameters.",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWGC.ReqW",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Charge/Discharge",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 584,
        "name": "Max SOC for Active Power Following #1 (Peak Power Limiting)",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "SOC",
        "iec_61850_uid": "DSTO.UseWMeteraxPct",
        "value": 0.0,
        "assoc_ao": "AO474",
        "purpose": "Peak Power Limiting",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 585,
        "name": "Min SOC for Active Power Following #1 (Peak Power Limiting)",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "SOC",
        "iec_61850_uid": "DSTO.UseWMeterinPct",
        "value": 0.0,
        "assoc_ao": "AO475",
        "purpose": "Peak Power Limiting",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 586,
        "name": "Max SOC for Active Power Following #2 (Load Following)",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "SOC",
        "iec_61850_uid": "DSTO.UseWMeteraxPct",
        "value": 0.0,
        "assoc_ao": "AO476",
        "purpose": "Load Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 587,
        "name": "Min SOC for Active Power Following #2 (Load Following)",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "SOC",
        "iec_61850_uid": "DSTO.UseWMeterinPct",
        "value": 0.0,
        "assoc_ao": "AO477",
        "purpose": "Load Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 588,
        "name": "Max SOC for Active Power Following #3 (Generation Following)",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "SOC",
        "iec_61850_uid": "DSTO.UseWMeteraxPct",
        "value": 0.0,
        "assoc_ao": "AO478",
        "purpose": "Generation Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 589,
        "name": "Min SOC for Active Power Following #3 (Generation Following)",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "SOC",
        "iec_61850_uid": "DSTO.UseWMeterinPct",
        "value": 0.0,
        "assoc_ao": "AO479",
        "purpose": "Generation Following",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 590,
        "name": "Frequency-Watt Droop High Discharging / Generating Gradient",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "W per Hz",
        "iec_61850_uid": "DHFW3.WGra",
        "value": 0.0,
        "assoc_ao": "AO480",
        "purpose": "Droop Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 591,
        "name": "Frequency-Watt Droop Low Discharging / Generating Gradient",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "W per Hz",
        "iec_61850_uid": "DLFW3.WGra",
        "value": 0.0,
        "assoc_ao": "AO481",
        "purpose": "Droop Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 592,
        "name": "High Frequency-Watt Droop Minimum Active Power",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DHFW3.WMin",
        "value": 0.0,
        "assoc_ao": "AO482",
        "purpose": "Droop Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 593,
        "name": "Low Frequency-Watt Droop Maximum Active Power",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.001,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DLFW3.WMax",
        "value": 0.0,
        "assoc_ao": "AO483",
        "purpose": "Droop Freq-Watt",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 594,
        "name": "Volt-Var, 4 V-Q pairs Volt V1",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts as % of VRef",
        "iec_61850_uid": "DVVR.VPt1",
        "value": -214748364.8,
        "assoc_ao": "AO484",
        "purpose": "Volt-Var",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 595,
        "name": "Volt-Var 4 V-Q pairs Vars Q1",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars as % of VAMax",
        "iec_61850_uid": "DVVR.VarPt1",
        "value": -2147483648.0,
        "assoc_ao": "AO485",
        "purpose": "Volt-Var",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 596,
        "name": "Volt-Var 4 V-Q pairs Volt V2",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts as % of VRef",
        "iec_61850_uid": "DVVR.VPt2",
        "value": -214748364.8,
        "assoc_ao": "AO486",
        "purpose": "Volt-Var",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 597,
        "name": "Volt-Var 4 V-Q pairs Vars Q2",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars as % of VAMax",
        "iec_61850_uid": "DVVR.VarPt2",
        "value": -2147483648.0,
        "assoc_ao": "AO487",
        "purpose": "Volt-Var",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 598,
        "name": "Volt-Var 4 V-Q pairs Volt V3",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts as % of VRef",
        "iec_61850_uid": "DVVR.VPt3",
        "value": -214748364.8,
        "assoc_ao": "AO488",
        "purpose": "Volt-Var",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 599,
        "name": "Volt-Var 4 V-Q pairs Vars Q3",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars as % of VAMax",
        "iec_61850_uid": "DVVR.VarPt3",
        "value": -2147483648.0,
        "assoc_ao": "AO489",
        "purpose": "Volt-Var",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 600,
        "name": "Volt-Var 4 V-Q pairs Volt V4",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts as % of VRef",
        "iec_61850_uid": "DVVR.VPt4",
        "value": -214748364.8,
        "assoc_ao": "AO490",
        "purpose": "Volt-Var",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 601,
        "name": "Volt-Var 4 V-Q pairs Vars Q4",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars as % of VAMax",
        "iec_61850_uid": "DVVR.VarPt4",
        "value": -2147483648.0,
        "assoc_ao": "AO491",
        "purpose": "Volt-Var",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 602,
        "name": "Watt-Var 4 P-Q pairs Watt P1",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts as % of WMax",
        "iec_61850_uid": "DWVR.WPt1",
        "value": -2147483648.0,
        "assoc_ao": "AO492",
        "purpose": "Watt-Var",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 603,
        "name": "Watt-Var 4 P-Q pairs Vars Q1",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars as % of VAMax",
        "iec_61850_uid": "DWVR.VArPt1",
        "value": -2147483648.0,
        "assoc_ao": "AO493",
        "purpose": "Watt-Var",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 604,
        "name": "Watt-Var 4 P-Q pairs Watt P2",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts as % of WMax",
        "iec_61850_uid": "DWVR.WPt2",
        "value": -2147483648.0,
        "assoc_ao": "AO494",
        "purpose": "Watt-Var",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 605,
        "name": "Watt-Var 4 P-Q pairs Vars Q2",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars as % of VAMax",
        "iec_61850_uid": "DWVR.VArPt2",
        "value": -2147483648.0,
        "assoc_ao": "AO495",
        "purpose": "Watt-Var",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 606,
        "name": "Watt-Var 4 P-Q pairs Watt P3",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts as % of WMax",
        "iec_61850_uid": "DWVR.WPt3",
        "value": -2147483648.0,
        "assoc_ao": "AO496",
        "purpose": "Watt-Var",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 607,
        "name": "Watt-Var 4 P-Q pairs Vars Q3",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars as % of VAMax",
        "iec_61850_uid": "DWVR.VArPt3",
        "value": -2147483648.0,
        "assoc_ao": "AO497",
        "purpose": "Watt-Var",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 608,
        "name": "Watt-Var 4 P-Q pairs Watt P4",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts as % of WMax",
        "iec_61850_uid": "DWVR.WPt4",
        "value": -2147483648.0,
        "assoc_ao": "AO498",
        "purpose": "Watt-Var",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 609,
        "name": "Watt-Var 4 P-Q pairs Vars Q4",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars as % of VAMax",
        "iec_61850_uid": "DWVR.VArPt4",
        "value": -2147483648.0,
        "assoc_ao": "AO499",
        "purpose": "Watt-Var",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 610,
        "name": "Volt-Watt 2 V-P pairs Volt V1",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts as % of VRef",
        "iec_61850_uid": "DVWC1.VPt1",
        "value": -214748364.8,
        "assoc_ao": "AO500",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 611,
        "name": "Volt-Watt 2 V-P pairs Watt P1",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts as % of WMax",
        "iec_61850_uid": "DVWC1.WPt1",
        "value": -2147483648.0,
        "assoc_ao": "AO501",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 612,
        "name": "Volt-Watt 2 V-P pairs Volt V2",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts as % of VRef",
        "iec_61850_uid": "DVWC1.VPt2",
        "value": -214748364.8,
        "assoc_ao": "AO502",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 613,
        "name": "Volt-Watt 2 V-P pairs Watt P2",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts as % of WMax",
        "iec_61850_uid": "DVWC1.WPt2",
        "value": -2147483648.0,
        "assoc_ao": "AO503",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 614,
        "name": "Volt-Watt 2 V-P pairs Volt V3",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts as % of VRef",
        "iec_61850_uid": "DVWC1.VPt3",
        "value": -214748364.8,
        "assoc_ao": "AO504",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 615,
        "name": "Volt-Watt 2 V-P pairs Watt P3",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts as % of WMax",
        "iec_61850_uid": "DVWC1.WPt3",
        "value": -2147483648.0,
        "assoc_ao": "AO505",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 616,
        "name": "Volt-Watt 2 V-P pairs Volt V4",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts as % of VRef",
        "iec_61850_uid": "DVWC1.VPt4",
        "value": -214748364.8,
        "assoc_ao": "AO506",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 617,
        "name": "Volt-Watt 2 V-P pairs Watt P4",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts as % of WMax",
        "iec_61850_uid": "DVWC1.WPt4",
        "value": -2147483648.0,
        "assoc_ao": "AO507",
        "purpose": "Volt-Watt",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 618,
        "name": "Charge/Discharge. Watts instead of percent WMax",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWGC.GnWSpt",
        "value": -2147483648.0,
        "assoc_ao": "AO508",
        "purpose": "Charge/Discharge",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 619,
        "name": "Active Power Limit Maximum (Pos = Generation, Neg = Consumption)",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWMX.WLimSpt",
        "value": -2147483648.0,
        "assoc_ao": "AO509",
        "purpose": "Active Power Limit",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 620,
        "name": "Active Power Limit Minimum (Pos = Generation, Neg = Consumption)",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DWMN.WLimSpt",
        "value": -2147483648.0,
        "assoc_ao": "AO510",
        "purpose": "Active Power Limit",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 621,
        "name": "Constant Vars using vars as unit",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Vars",
        "iec_61850_uid": "DVAR.DVar.Tgt",
        "value": -2147483648.0,
        "assoc_ao": "AO511",
        "purpose": "Constant Vars",
        "mandatory_1815": false,
        "mandatory_1547": true
      },
      {
        "point_index": 622,
        "name": "Counter units. ENUM 1 = WHr, 2 = kWhr, 3 = MWHr",
        "event_class": "Class2",
        "minimum": 1,
        "maximum": 3,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Enum",
        "iec_61850_uid": "MESA.Ctr.Units",
        "value": 1.0,
        "assoc_ao": "AO600",
        "purpose": "Counters",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30000,
        "name": "Volt-Watt Adv Mode Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DVWC1.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO30000",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30001,
        "name": "Volt-Watt Adv Enabling Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.WinTms",
        "value": 0.0,
        "assoc_ao": "AO30001",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30002,
        "name": "Volt-Watt Adv Enabling Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO30002",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30003,
        "name": "Volt-Watt Adv Reversion Timeout Period",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO30003",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30004,
        "name": "Volt-Watt Adv Signal Meter ID",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DVWC1.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO30004",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30005,
        "name": "Volt-Watt Adv Reference Voltage Input.  Voltage measurement read from the signal meter and used as an input to the mode.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DVWC1.MMXN.Vol",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30006,
        "name": "Volt-Watt Adv High Start Voltage Threshold.  Voltage threshold for starting high voltage events.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DVWC1.HzStr",
        "value": 0.0,
        "assoc_ao": "AO30005",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30007,
        "name": "Volt-Watt Adv High Stop Voltage Threshold.  Voltage threshold for stopping high voltage events.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DVWC1.HzStop",
        "value": 0.0,
        "assoc_ao": "AO30006",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30008,
        "name": "Volt-Watt Adv Low Start Voltage Threshold.  Voltage threshold for starting low voltage events.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DVWC1.HzStr",
        "value": 0.0,
        "assoc_ao": "AO30007",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30009,
        "name": "Volt-Watt Adv Low Stop Voltage Threshold.  Voltage threshold for stopping low voltage events.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Volts",
        "iec_61850_uid": "DVWC1.HzStop",
        "value": 0.0,
        "assoc_ao": "AO30008",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30010,
        "name": "Volt-Watt Adv Start Delay. Delay at start thresholds to verify voltage exceeds that threshold.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "milliseconds",
        "iec_61850_uid": "DVWC1.ActStrDlTmms",
        "value": 0.0,
        "assoc_ao": "AO30009",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30011,
        "name": "Volt-Watt Adv Stop Delay. Delay at stop thresholds to verify voltage has returned to normal.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "milliseconds",
        "iec_61850_uid": "DVWC1.ActStopDlTmms",
        "value": 0.0,
        "assoc_ao": "AO30010",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30012,
        "name": "Volt-Watt Adv Curve Index.  Index of the Volt-Watt Adv curve that should be used by the m",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DVWC1.VWCrv",
        "value": 0.0,
        "assoc_ao": "AO30011",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30013,
        "name": "Volt-Watt Adv Attempted Output.  Maximum active power the outstation is permitted to generate or absorb based on the voltage level and gradient.",
        "event_class": "Class2",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Watts",
        "iec_61850_uid": "DVWC1.ReqWLim",
        "value": -2147483648.0,
        "assoc_ao": null,
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30014,
        "name": "Volt-Watt Adv Filter Time (Seconds)",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.FilTms",
        "value": 0.0,
        "assoc_ao": "AO30012",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30015,
        "name": "Volt-Watt Adv Ramp Up Time Constant",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.OplTmsMax.1",
        "value": 0.0,
        "assoc_ao": "AO30013",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30016,
        "name": "Volt-Watt Adv Ramp Down Time Constant",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DVWC1.OplTmsMax.2",
        "value": 0.0,
        "assoc_ao": "AO30014",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30017,
        "name": "Volt-Watt Adv Discharging Ramp Up Rate.  Maximum ramp up rate.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DVWC1.RpuRte",
        "value": 0.0,
        "assoc_ao": "AO30015",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30018,
        "name": "Volt-Watt Adv Discharging Ramp Down Rate. Maximum ramp down rate.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DVWC1.RpdRte",
        "value": 0.0,
        "assoc_ao": "AO30016",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30019,
        "name": "Volt-Watt Adv Charging Ramp Up Rate.  Maximum charging ramp up rate.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DVWC1.RpuChaRte",
        "value": 0.0,
        "assoc_ao": "AO30017",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30020,
        "name": "Volt-Watt Adv Charging Ramp Down Rate.  Maximum charging ramp down rate.",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 500000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DVWC1.RpdChaRte",
        "value": 0.0,
        "assoc_ao": "AO30018",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30021,
        "name": "Volt-Watt Adv Minimum Usable SOC",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of maximum usable SOC",
        "iec_61850_uid": "DVWC1.SocUseMinPct",
        "value": 0.0,
        "assoc_ao": "AO30019",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30022,
        "name": "Volt-Watt Adv Maximum Usable SOC",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 1000,
        "multiplier": 0.1,
        "offset": 0.0,
        "units": "Percent of maximum usable SOC",
        "iec_61850_uid": "DVWC1.SocUseMaxPct",
        "value": 0.0,
        "assoc_ao": "AO30020",
        "purpose": "Volt-Watt Advanced",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30050,
        "name": "Synthetic Inertia Priority",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 100,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DSYN.ModPrio",
        "value": 0.0,
        "assoc_ao": "AO30050",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30051,
        "name": "Synthetic Inertia Time Window",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DSYN.WinTms",
        "value": 0.0,
        "assoc_ao": "AO30051",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30052,
        "name": "Synthetic Inertia Ramp Time",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DSYN.RmpTms",
        "value": 0.0,
        "assoc_ao": "AO30052",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30053,
        "name": "Synthetic Inertia Reversion Timeout",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Seconds",
        "iec_61850_uid": "DSYN.RvrtTms",
        "value": 0.0,
        "assoc_ao": "AO30053",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30054,
        "name": "Synthetic Inertia Signal Meter ID",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DSYN.EcpRef",
        "value": 0.0,
        "assoc_ao": "AO30054",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30055,
        "name": "Set the Synthetic Inertia Discharge Ramp Up Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DSYN.DschRpuPct",
        "value": 0.0,
        "assoc_ao": "AO30055",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30056,
        "name": "Set the Synthetic Inertia Discharge Ramp Down Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DSYN.DschRpdPct",
        "value": 0.0,
        "assoc_ao": "AO30056",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30057,
        "name": "Set the Synthetic Inertia Charge Ramp Up Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DSYN.ChaRpuPct",
        "value": 0.0,
        "assoc_ao": "AO30057",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30058,
        "name": "Set the Synthetic Inertia Charge Ramp Down Rate",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Percent per Second",
        "iec_61850_uid": "DSYN.ChaRpdPct",
        "value": 0.0,
        "assoc_ao": "AO30058",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30059,
        "name": "Set the Synthetic Inertia Derivative Factor",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Percent W per Hz per sec",
        "iec_61850_uid": "DSYN.RcfWHzTmPct",
        "value": 0.0,
        "assoc_ao": "AO30059",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30060,
        "name": "Set the Synthetic Inertia Lower Deadband",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Hz",
        "iec_61850_uid": "DSYN.DbHzMin",
        "value": 0.0,
        "assoc_ao": "AO30060",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 30061,
        "name": "Set the Synthetic Inertia Upper Deadband",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Hz",
        "iec_61850_uid": "DSYN.DbHzMax",
        "value": 0.0,
        "assoc_ao": "AO30061",
        "purpose": "Synthetic Inertia",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65000,
        "name": "SCADA, Configuration - (Base-BO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.ScdBo",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "SCADA, Config",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65001,
        "name": "SCADA, Configuration - (Base-BI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.ScdBi",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "SCADA, Config",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65002,
        "name": "SCADA, Configuration - (Base-AO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.ScdAo",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "SCADA, Config",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65003,
        "name": "SCADA, Configuration - (Base-AI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.ScdAi",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "SCADA, Config",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65004,
        "name": "Functions (Fn-BO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.FunBo",
        "value": 12.0,
        "assoc_ao": null,
        "purpose": "Functions",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65005,
        "name": "Functions (Fn-BI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.FunBi",
        "value": 31.0,
        "assoc_ao": null,
        "purpose": "Functions",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65006,
        "name": "Functions (Fn-AO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.FunAo",
        "value": 22.0,
        "assoc_ao": null,
        "purpose": "Functions",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65007,
        "name": "Functions (Fn-AI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.FunAi",
        "value": 71.0,
        "assoc_ao": null,
        "purpose": "Functions",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65008,
        "name": "Curves (Crv-BO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.CrvBo",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "Curves",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65009,
        "name": "Curves (Crv-BI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.CrvBi",
        "value": 107.0,
        "assoc_ao": null,
        "purpose": "Curves",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65010,
        "name": "Curves (Crv-AO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.CrvAo",
        "value": 244.0,
        "assoc_ao": null,
        "purpose": "Curves",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65011,
        "name": "Curves (Crv-AI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.CrvAi",
        "value": 328.0,
        "assoc_ao": null,
        "purpose": "Curves",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65012,
        "name": "System Meter (Mtr-BO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.MtrBo",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "System Meter",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65013,
        "name": "System Meter (Mtr-BI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.MtrBi",
        "value": 94.0,
        "assoc_ao": null,
        "purpose": "System Meter",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65014,
        "name": "System Meter (Mtr-AO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.MtrAo",
        "value": 449.0,
        "assoc_ao": null,
        "purpose": "System Meter",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65015,
        "name": "System Meter (Mtr-AI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.MtrAi",
        "value": 533.0,
        "assoc_ao": null,
        "purpose": "System Meter",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65016,
        "name": "Gap #1 (Gap1-BO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.Gap1Bo",
        "value": 1000.0,
        "assoc_ao": null,
        "purpose": "Gap #1",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65017,
        "name": "Gap #1 (Gap1-BI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.Gap1Bi",
        "value": 1000.0,
        "assoc_ao": null,
        "purpose": "Gap #1",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65018,
        "name": "Gap #1 (Gap1-AO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.Gap1Ao",
        "value": 1000.0,
        "assoc_ao": null,
        "purpose": "Gap #1",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65019,
        "name": "Gap #1 (Gap1-AI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.Gap1Ai",
        "value": 1000.0,
        "assoc_ao": null,
        "purpose": "Gap #1",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65020,
        "name": "Backward Compatible Schedules (Sch-BO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.ScBatteryo",
        "value": 2000.0,
        "assoc_ao": null,
        "purpose": "Schedules",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65021,
        "name": "Backward Compatible Schedules (Sch-BI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.ScBatteryi",
        "value": 2000.0,
        "assoc_ao": null,
        "purpose": "Schedules",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65022,
        "name": "Backward Compatible Schedules (Sch-AO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.SchAo",
        "value": 2000.0,
        "assoc_ao": null,
        "purpose": "Schedules",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65023,
        "name": "Backward Compatible Schedules (Sch-AI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.SchAi",
        "value": 2000.0,
        "assoc_ao": null,
        "purpose": "Schedules",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65024,
        "name": "Schedules (Sch-BO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.ScBatteryo",
        "value": 3000.0,
        "assoc_ao": null,
        "purpose": "Schedules",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65025,
        "name": "Schedules (Sch-BI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.ScBatteryi",
        "value": 3000.0,
        "assoc_ao": null,
        "purpose": "Schedules",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65026,
        "name": "Schedules (Sch-AO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.SchAo",
        "value": 3000.0,
        "assoc_ao": null,
        "purpose": "Schedules",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65027,
        "name": "Schedules (Sch-AI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.SchAi",
        "value": 3000.0,
        "assoc_ao": null,
        "purpose": "Schedules",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65028,
        "name": "Gap #2 (Gap2-BO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.Gap2Bo",
        "value": 4000.0,
        "assoc_ao": null,
        "purpose": "Gap #2",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65029,
        "name": "Gap #2 (Gap2-BI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.Gap2Bi",
        "value": 4000.0,
        "assoc_ao": null,
        "purpose": "Gap #2",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65030,
        "name": "Gap #2 (Gap2-AO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.Gap2Ao",
        "value": 4000.0,
        "assoc_ao": null,
        "purpose": "Gap #2",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65031,
        "name": "Gap #2 (Gap2-AI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.Gap2Ai",
        "value": 4000.0,
        "assoc_ao": null,
        "purpose": "Gap #2",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65032,
        "name": "Meters (Meter-BO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.MeterBo",
        "value": 5000.0,
        "assoc_ao": null,
        "purpose": "Meters",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65033,
        "name": "Meters (Meter-BI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.MeterBi",
        "value": 5000.0,
        "assoc_ao": null,
        "purpose": "Meters",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65034,
        "name": "Meters (Meter-AO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.MeterAo",
        "value": 5000.0,
        "assoc_ao": null,
        "purpose": "Meters",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65035,
        "name": "Meters (Meter-AI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.MeterAi",
        "value": 5000.0,
        "assoc_ao": null,
        "purpose": "Meters",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65036,
        "name": "DER Units (DER_Unit-BO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.DER_UnitBo",
        "value": 10000.0,
        "assoc_ao": null,
        "purpose": "DER_Units",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65037,
        "name": "DER Units (DER_Unit-BI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.DER_UnitBi",
        "value": 10000.0,
        "assoc_ao": null,
        "purpose": "DER_Units",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65038,
        "name": "DER Units (DER_Unit-AO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.DER_UnitAo",
        "value": 10000.0,
        "assoc_ao": null,
        "purpose": "DER_Units",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65039,
        "name": "DER Units (DER_Unit-AI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.DER_UnitAi",
        "value": 10000.0,
        "assoc_ao": null,
        "purpose": "DER_Units",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65040,
        "name": "Inverters (Inverter-BO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.InverterBo",
        "value": 15000.0,
        "assoc_ao": null,
        "purpose": "Inverters",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65041,
        "name": "Inverters (Inverter-BI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.InverterBi",
        "value": 15000.0,
        "assoc_ao": null,
        "purpose": "Inverters",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65042,
        "name": "Inverters (Inverter-AO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.InverterAo",
        "value": 15000.0,
        "assoc_ao": null,
        "purpose": "Inverters",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65043,
        "name": "Inverters (Inverter-AI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.InverterAi",
        "value": 15000.0,
        "assoc_ao": null,
        "purpose": "Inverters",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65044,
        "name": "Batteries (Battery-BO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.BatteryBo",
        "value": 20000.0,
        "assoc_ao": null,
        "purpose": "Batteries",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65045,
        "name": "Batteries (Battery-BI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.BatteryBi",
        "value": 20000.0,
        "assoc_ao": null,
        "purpose": "Batteries",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65046,
        "name": "Batteries (Battery-AO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.BatteryAo",
        "value": 20000.0,
        "assoc_ao": null,
        "purpose": "Batteries",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65047,
        "name": "Batteries (Battery-AI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.BatteryAi",
        "value": 20000.0,
        "assoc_ao": null,
        "purpose": "Batteries",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65048,
        "name": "Experimental (Exp-BO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.ExpBo",
        "value": 30000.0,
        "assoc_ao": null,
        "purpose": "Experimental",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65049,
        "name": "Experimental (Exp-BI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.ExpBi",
        "value": 30000.0,
        "assoc_ao": null,
        "purpose": "Experimental",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65050,
        "name": "Experimental (Exp-AO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.ExpAo",
        "value": 30000.0,
        "assoc_ao": null,
        "purpose": "Experimental",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65051,
        "name": "Experimental (Exp-AI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.ExpAi",
        "value": 30000.0,
        "assoc_ao": null,
        "purpose": "Experimental",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65052,
        "name": "Vendor Points (Ven-BO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.VenBo",
        "value": 50000.0,
        "assoc_ao": null,
        "purpose": "Vendor",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65053,
        "name": "Vendor Points (Ven-BI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.VenBi",
        "value": 50000.0,
        "assoc_ao": null,
        "purpose": "Vendor",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65054,
        "name": "Vendor Points (Ven-AO) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.VenAo",
        "value": 50000.0,
        "assoc_ao": null,
        "purpose": "Vendor",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65055,
        "name": "Vendor Points (Ven-AI) starting index",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Index",
        "iec_61850_uid": "Index.VenAi",
        "value": 50000.0,
        "assoc_ao": null,
        "purpose": "Vendor",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65056,
        "name": "Number of meters (Meter)",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Number of Units",
        "iec_61850_uid": "Num.Meter",
        "value": 3.0,
        "assoc_ao": null,
        "purpose": "Number of Units",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65057,
        "name": "Number of DER Units (DER_Unit)",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Number of Units",
        "iec_61850_uid": "Num.DER_Unit",
        "value": 7.0,
        "assoc_ao": null,
        "purpose": "Number of Units",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65058,
        "name": "Number of Inverters (Inverter)",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Number of Units",
        "iec_61850_uid": "Num.Inverter",
        "value": 2.0,
        "assoc_ao": null,
        "purpose": "Number of Units",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 65059,
        "name": "Number of Batteries (Battery)",
        "event_class": "None",
        "minimum": -2147483648,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "Number of Units",
        "iec_61850_uid": "Num.Battery",
        "value": 2.0,
        "assoc_ao": null,
        "purpose": "Number of Units",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2000,
        "name": "Running Schedule Index",
        "event_class": "Class2",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "BC.FSCC.ActSchdRef",
        "value": 0.0,
        "assoc_ao": null,
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 2001,
        "name": "Schedule to Edit Selector (n)",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "BC.FSCC.Schd",
        "value": 0.0,
        "assoc_ao": "AO2000",
        "purpose": "BC Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 3000,
        "name": "Schedule to Edit Selector (n)",
        "event_class": "Class3",
        "minimum": 0,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "FSCC.Schd",
        "value": 0.0,
        "assoc_ao": "AO3000",
        "purpose": "Scheduling",
        "mandatory_1815": false,
        "mandatory_1547": false
      },
      {
        "point_index": 328,
        "name": "Curve Edit Selector",
        "event_class": "Class2",
        "minimum": 1,
        "maximum": 2147483647,
        "multiplier": 1.0,
        "offset": 0.0,
        "units": "n/a",
        "iec_61850_uid": "DGSMn.InCrv",
        "value": 1.0,
        "assoc_ao": "AO244",
        "purpose": "Curve",
        "mandatory_1815": true,
        "mandatory_1547": false
      }
    ],
    "curves": [
      {
        "curve_type": {
          "point_index": 329,
          "name": "Curve Type.  Enumeration:\n\n <0> Curve disabled\n <1>  Not applicable / Unknown\n <2>  Volt-Var \n <3> Frequency-Watt\n <4> Watt-VAr \n <5> Voltage-Watt \n <6> Remain Connected\n <7> Temperature mode\n <8> Pricing signal mode\n\nHigh Voltage ride-through curves\n <9> HVRT Must Trip \n <10> HVRT Momentary Cessation \n \nLow Voltage ride-through curves\n <11> LVRT Must Trip \n <12> LVRT Momentary Cessation \n\nHigh Frequency ride-through curves\n <13> HFRT Must Trip \n <14> HFRT Momentary Cessation\n\nLow Frequency ride-through curves\n <15> LFRT Must Trip \n <16> LFRT Momentary Cessation",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 20,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "DGSMn.ModTyp",
          "value": 9.0,
          "assoc_ao": "AO245",
          "purpose": "Curve",
          "mandatory_1815": true,
          "mandatory_1547": false
        },
        "number_of_points": {
          "point_index": 330,
          "name": "Curve Number of Points",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 100,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "FMARn.PairArr.NumPts",
          "value": 4.0,
          "assoc_ao": "AO246",
          "purpose": "Curve",
          "mandatory_1815": true,
          "mandatory_1547": false
        },
        "x_units": {
          "point_index": 331,
          "name": "Independent (X-Value) Units for Curve.  Enumeration:\n     <0> Curve is not defined\n     <1> Not applicable / Unknown\n     <4> Time\n     <29> Voltage\n     <33> Frequency\n     <38> Watts\n     <23>  Celsius Temperature\n     <100> Price in hundredths of local currency\n     <129> Voltage as a percent of nominal voltage (VRef)\n     <133> Frequency as a percent of nominal frequency\n     <138> Percent Watts\n     <233> Frequency Deviation\n     <234+> Other",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 255,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "FMARn.IndpUnits",
          "value": 4.0,
          "assoc_ao": "AO247",
          "purpose": "Curve",
          "mandatory_1815": true,
          "mandatory_1547": false
        },
        "y_units": {
          "point_index": 332,
          "name": "Dependent (Y-Value) Units for Curve.  Enumeration:\n     <0> Curve is not defined\n     <1> Not applicable / unknown\n     <2> VArs as percent of max VArs (VARMax)\n     <3> VArs as percent of max available VArs (VArAval)\n     <4> Vars as percent of max apparent Watts (VAMax) - used in IEEE 1547\n     <5> Watts as percent of max Watts (Wmax)\n     <6> Watts as percent of frozen active power (DeptSnptRef)\n     <7> Power Factor in EEI notation\n     <8> Volts as a percent of nominal voltage (VRef)\n     <9> Frequency as a percent of nominal frequency\n    <29> Voltage\n    <33> Frequency\n    <38> Watts\n     <99+>  Other",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 255,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "FMARn.DepRef",
          "value": 8.0,
          "assoc_ao": "AO248",
          "purpose": "Curve",
          "mandatory_1815": true,
          "mandatory_1547": false
        },
        "x_values": [
          {
            "point_index": 333,
            "name": "Curve Point 1 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.1.xVal",
            "value": 160.0,
            "assoc_ao": "AO249",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 335,
            "name": "Curve Point 2 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.2.xVal",
            "value": 2000.0,
            "assoc_ao": "AO251",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 337,
            "name": "Curve Point 3 X-Value",
            "event_class": "None",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.3.xVal",
            "value": 2000.0,
            "assoc_ao": "AO253",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 339,
            "name": "Curve Point 4 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.4.xVal",
            "value": 100000.0,
            "assoc_ao": "AO255",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 341,
            "name": "Curve Point 5 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.5.xVal",
            "value": 100000.0,
            "assoc_ao": "AO257",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 343,
            "name": "Curve Point 6 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.6.xVal",
            "value": 100000.0,
            "assoc_ao": "AO259",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 345,
            "name": "Curve Point 7 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.7.xVal",
            "value": 100000.0,
            "assoc_ao": "AO261",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 347,
            "name": "Curve Point 8 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.8.xVal",
            "value": 100000.0,
            "assoc_ao": "AO263",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 349,
            "name": "Curve Point 9 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.9.xVal",
            "value": 100000.0,
            "assoc_ao": "AO265",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 351,
            "name": "Curve Point 10 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.10.xVal",
            "value": 100000.0,
            "assoc_ao": "AO267",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 353,
            "name": "Curve Point 11 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.11.xVal",
            "value": 100000.0,
            "assoc_ao": "AO269",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 355,
            "name": "Curve Point 12 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.12.xVal",
            "value": 100000.0,
            "assoc_ao": "AO271",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 357,
            "name": "Curve Point 13 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.13.xVal",
            "value": 100000.0,
            "assoc_ao": "AO273",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 359,
            "name": "Curve Point 14 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.14.xVal",
            "value": 100000.0,
            "assoc_ao": "AO275",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 361,
            "name": "Curve Point 15 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.15.xVal",
            "value": 100000.0,
            "assoc_ao": "AO277",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 363,
            "name": "Curve Point 16 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.16.xVal",
            "value": 100000.0,
            "assoc_ao": "AO279",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 365,
            "name": "Curve Point 17 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.17.xVal",
            "value": 100000.0,
            "assoc_ao": "AO281",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 367,
            "name": "Curve Point 18 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.18.xVal",
            "value": 100000.0,
            "assoc_ao": "AO283",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 369,
            "name": "Curve Point 19 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.19.xVal",
            "value": 100000.0,
            "assoc_ao": "AO285",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 371,
            "name": "Curve Point 20 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.20.xVal",
            "value": 100000.0,
            "assoc_ao": "AO287",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 373,
            "name": "Curve Point 21 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.21.xVal",
            "value": 100000.0,
            "assoc_ao": "AO289",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 375,
            "name": "Curve Point 22 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.22.xVal",
            "value": 100000.0,
            "assoc_ao": "AO291",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 377,
            "name": "Curve Point 23 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.23.xVal",
            "value": 100000.0,
            "assoc_ao": "AO293",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 379,
            "name": "Curve Point 24 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.24.xVal",
            "value": 100000.0,
            "assoc_ao": "AO295",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 381,
            "name": "Curve Point 25 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.25.xVal",
            "value": 100000.0,
            "assoc_ao": "AO297",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 383,
            "name": "Curve Point 26 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.26.xVal",
            "value": 100000.0,
            "assoc_ao": "AO299",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 385,
            "name": "Curve Point 27 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.27.xVal",
            "value": 100000.0,
            "assoc_ao": "AO301",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 387,
            "name": "Curve Point 28 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.28.xVal",
            "value": 100000.0,
            "assoc_ao": "AO303",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 389,
            "name": "Curve Point 29 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.29.xVal",
            "value": 100000.0,
            "assoc_ao": "AO305",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 391,
            "name": "Curve Point 30 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.30.xVal",
            "value": 100000.0,
            "assoc_ao": "AO307",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 393,
            "name": "Curve Point 31 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.31.xVal",
            "value": 100000.0,
            "assoc_ao": "AO309",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 395,
            "name": "Curve Point 32 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.32.xVal",
            "value": 100000.0,
            "assoc_ao": "AO311",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 397,
            "name": "Curve Point 33 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.33.xVal",
            "value": 100000.0,
            "assoc_ao": "AO313",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 399,
            "name": "Curve Point 34 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.34.xVal",
            "value": 100000.0,
            "assoc_ao": "AO315",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 401,
            "name": "Curve Point 35 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.35.xVal",
            "value": 100000.0,
            "assoc_ao": "AO317",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 403,
            "name": "Curve Point 36 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.36.xVal",
            "value": 100000.0,
            "assoc_ao": "AO319",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 405,
            "name": "Curve Point 37 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.37.xVal",
            "value": 100000.0,
            "assoc_ao": "AO321",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 407,
            "name": "Curve Point 38 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.38.xVal",
            "value": 100000.0,
            "assoc_ao": "AO323",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 409,
            "name": "Curve Point 39 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.39.xVal",
            "value": 100000.0,
            "assoc_ao": "AO325",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 411,
            "name": "Curve Point 40 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.40.xVal",
            "value": 100000.0,
            "assoc_ao": "AO327",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 413,
            "name": "Curve Point 41 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.41.xVal",
            "value": 100000.0,
            "assoc_ao": "AO329",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 415,
            "name": "Curve Point 42 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.42.xVal",
            "value": 100000.0,
            "assoc_ao": "AO331",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 417,
            "name": "Curve Point 43 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.43.xVal",
            "value": 100000.0,
            "assoc_ao": "AO333",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 419,
            "name": "Curve Point 44 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.44.xVal",
            "value": 100000.0,
            "assoc_ao": "AO335",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 421,
            "name": "Curve Point 45 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.45.xVal",
            "value": 100000.0,
            "assoc_ao": "AO337",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 423,
            "name": "Curve Point 46 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.46.xVal",
            "value": 100000.0,
            "assoc_ao": "AO339",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 425,
            "name": "Curve Point 47 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.47.xVal",
            "value": 100000.0,
            "assoc_ao": "AO341",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 427,
            "name": "Curve Point 48 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.48.xVal",
            "value": 100000.0,
            "assoc_ao": "AO343",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 429,
            "name": "Curve Point 49 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.49.xVal",
            "value": 100000.0,
            "assoc_ao": "AO345",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 431,
            "name": "Curve Point 50 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.50.xVal",
            "value": 100000.0,
            "assoc_ao": "AO347",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 433,
            "name": "Curve Point 51 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.51.xVal",
            "value": 100000.0,
            "assoc_ao": "AO349",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 435,
            "name": "Curve Point 52 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.52.xVal",
            "value": 100000.0,
            "assoc_ao": "AO351",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 437,
            "name": "Curve Point 53 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.53.xVal",
            "value": 100000.0,
            "assoc_ao": "AO353",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 439,
            "name": "Curve Point 54 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.54.xVal",
            "value": 100000.0,
            "assoc_ao": "AO355",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 441,
            "name": "Curve Point 55 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.55.xVal",
            "value": 100000.0,
            "assoc_ao": "AO357",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 443,
            "name": "Curve Point 56 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.56.xVal",
            "value": 100000.0,
            "assoc_ao": "AO359",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 445,
            "name": "Curve Point 57 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.57.xVal",
            "value": 100000.0,
            "assoc_ao": "AO361",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 447,
            "name": "Curve Point 58 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.58.xVal",
            "value": 100000.0,
            "assoc_ao": "AO363",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 449,
            "name": "Curve Point 59 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.59.xVal",
            "value": 100000.0,
            "assoc_ao": "AO365",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 451,
            "name": "Curve Point 60 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.60.xVal",
            "value": 100000.0,
            "assoc_ao": "AO367",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 453,
            "name": "Curve Point 61 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.61.xVal",
            "value": 100000.0,
            "assoc_ao": "AO369",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 455,
            "name": "Curve Point 62 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.62.xVal",
            "value": 100000.0,
            "assoc_ao": "AO371",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 457,
            "name": "Curve Point 63 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.63.xVal",
            "value": 100000.0,
            "assoc_ao": "AO373",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 459,
            "name": "Curve Point 64 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.64.xVal",
            "value": 100000.0,
            "assoc_ao": "AO375",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 461,
            "name": "Curve Point 65 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.65.xVal",
            "value": 100000.0,
            "assoc_ao": "AO377",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 463,
            "name": "Curve Point 66 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.66.xVal",
            "value": 100000.0,
            "assoc_ao": "AO379",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 465,
            "name": "Curve Point 67 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.67.xVal",
            "value": 100000.0,
            "assoc_ao": "AO381",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 467,
            "name": "Curve Point 68 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.68.xVal",
            "value": 100000.0,
            "assoc_ao": "AO383",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 469,
            "name": "Curve Point 69 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.69.xVal",
            "value": 100000.0,
            "assoc_ao": "AO385",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 471,
            "name": "Curve Point 70 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.70.xVal",
            "value": 100000.0,
            "assoc_ao": "AO387",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 473,
            "name": "Curve Point 71 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.71.xVal",
            "value": 100000.0,
            "assoc_ao": "AO389",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 475,
            "name": "Curve Point 72 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.72.xVal",
            "value": 100000.0,
            "assoc_ao": "AO391",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 477,
            "name": "Curve Point 73 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.73.xVal",
            "value": 100000.0,
            "assoc_ao": "AO393",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 479,
            "name": "Curve Point 74 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.74.xVal",
            "value": 100000.0,
            "assoc_ao": "AO395",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 481,
            "name": "Curve Point 75 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.75.xVal",
            "value": 100000.0,
            "assoc_ao": "AO397",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 483,
            "name": "Curve Point 76 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.76.xVal",
            "value": 100000.0,
            "assoc_ao": "AO399",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 485,
            "name": "Curve Point 77 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.77.xVal",
            "value": 100000.0,
            "assoc_ao": "AO401",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 487,
            "name": "Curve Point 78 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.78.xVal",
            "value": 100000.0,
            "assoc_ao": "AO403",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 489,
            "name": "Curve Point 79 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.79.xVal",
            "value": 100000.0,
            "assoc_ao": "AO405",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 491,
            "name": "Curve Point 80 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.80.xVal",
            "value": 100000.0,
            "assoc_ao": "AO407",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 493,
            "name": "Curve Point 81 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.81.xVal",
            "value": 100000.0,
            "assoc_ao": "AO409",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 495,
            "name": "Curve Point 82 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.82.xVal",
            "value": 100000.0,
            "assoc_ao": "AO411",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 497,
            "name": "Curve Point 83 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.83.xVal",
            "value": 100000.0,
            "assoc_ao": "AO413",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 499,
            "name": "Curve Point 84 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.84.xVal",
            "value": 100000.0,
            "assoc_ao": "AO415",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 501,
            "name": "Curve Point 85 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.85.xVal",
            "value": 100000.0,
            "assoc_ao": "AO417",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 503,
            "name": "Curve Point 86 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.86.xVal",
            "value": 100000.0,
            "assoc_ao": "AO419",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 505,
            "name": "Curve Point 87 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.87.xVal",
            "value": 100000.0,
            "assoc_ao": "AO421",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 507,
            "name": "Curve Point 88 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.88.xVal",
            "value": 100000.0,
            "assoc_ao": "AO423",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 509,
            "name": "Curve Point 89 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.89.xVal",
            "value": 100000.0,
            "assoc_ao": "AO425",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 511,
            "name": "Curve Point 90 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.90.xVal",
            "value": 100000.0,
            "assoc_ao": "AO427",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 513,
            "name": "Curve Point 91 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.91.xVal",
            "value": 100000.0,
            "assoc_ao": "AO429",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 515,
            "name": "Curve Point 92 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.92.xVal",
            "value": 100000.0,
            "assoc_ao": "AO431",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 517,
            "name": "Curve Point 93 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.93.xVal",
            "value": 100000.0,
            "assoc_ao": "AO433",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 519,
            "name": "Curve Point 94 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.94.xVal",
            "value": 100000.0,
            "assoc_ao": "AO435",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 521,
            "name": "Curve Point 95 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.95.xVal",
            "value": 100000.0,
            "assoc_ao": "AO437",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 523,
            "name": "Curve Point 96 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.96.xVal",
            "value": 100000.0,
            "assoc_ao": "AO439",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 525,
            "name": "Curve Point 97 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.97.xVal",
            "value": 100000.0,
            "assoc_ao": "AO441",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 527,
            "name": "Curve Point 98 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.98.xVal",
            "value": 100000.0,
            "assoc_ao": "AO443",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 529,
            "name": "Curve Point 99 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.99.xVal",
            "value": 100000.0,
            "assoc_ao": "AO445",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 531,
            "name": "Curve Point 100 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.100.xVal",
            "value": 100000.0,
            "assoc_ao": "AO447",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ],
        "y_values": [
          {
            "point_index": 334,
            "name": "Curve Point 1 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.1.yVal",
            "value": 120.0,
            "assoc_ao": "AO250",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 336,
            "name": "Curve Point 2 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.2.yVal",
            "value": 120.0,
            "assoc_ao": "AO252",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 338,
            "name": "Curve Point 3 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.3.yVal",
            "value": 110.0,
            "assoc_ao": "AO254",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 340,
            "name": "Curve Point 4 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.4.yVal",
            "value": 110.0,
            "assoc_ao": "AO256",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 342,
            "name": "Curve Point 5 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.5.yVal",
            "value": 110.0,
            "assoc_ao": "AO258",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 344,
            "name": "Curve Point 6 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.6.yVal",
            "value": 110.0,
            "assoc_ao": "AO260",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 346,
            "name": "Curve Point 7 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.7.yVal",
            "value": 110.0,
            "assoc_ao": "AO262",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 348,
            "name": "Curve Point 8 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.8.yVal",
            "value": 110.0,
            "assoc_ao": "AO264",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 350,
            "name": "Curve Point 9 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.9.yVal",
            "value": 110.0,
            "assoc_ao": "AO266",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 352,
            "name": "Curve Point 10 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.10.yVal",
            "value": 110.0,
            "assoc_ao": "AO268",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 354,
            "name": "Curve Point 11 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.11.yVal",
            "value": 110.0,
            "assoc_ao": "AO270",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 356,
            "name": "Curve Point 12 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.12.yVal",
            "value": 110.0,
            "assoc_ao": "AO272",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 358,
            "name": "Curve Point 13 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.13.yVal",
            "value": 110.0,
            "assoc_ao": "AO274",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 360,
            "name": "Curve Point 14 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.14.yVal",
            "value": 110.0,
            "assoc_ao": "AO276",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 362,
            "name": "Curve Point 15 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.15.yVal",
            "value": 110.0,
            "assoc_ao": "AO278",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 364,
            "name": "Curve Point 16 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.16.yVal",
            "value": 110.0,
            "assoc_ao": "AO280",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 366,
            "name": "Curve Point 17 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.17.yVal",
            "value": 110.0,
            "assoc_ao": "AO282",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 368,
            "name": "Curve Point 18 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.18.yVal",
            "value": 110.0,
            "assoc_ao": "AO284",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 370,
            "name": "Curve Point 19 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.19.yVal",
            "value": 110.0,
            "assoc_ao": "AO286",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 372,
            "name": "Curve Point 20 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.20.yVal",
            "value": 110.0,
            "assoc_ao": "AO288",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 374,
            "name": "Curve Point 21 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.21.yVal",
            "value": 110.0,
            "assoc_ao": "AO290",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 376,
            "name": "Curve Point 22 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.22.yVal",
            "value": 110.0,
            "assoc_ao": "AO292",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 378,
            "name": "Curve Point 23 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.23.yVal",
            "value": 110.0,
            "assoc_ao": "AO294",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 380,
            "name": "Curve Point 24 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.24.yVal",
            "value": 110.0,
            "assoc_ao": "AO296",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 382,
            "name": "Curve Point 25 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.25.yVal",
            "value": 110.0,
            "assoc_ao": "AO298",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 384,
            "name": "Curve Point 26 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.26.yVal",
            "value": 110.0,
            "assoc_ao": "AO300",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 386,
            "name": "Curve Point 27 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.27.yVal",
            "value": 110.0,
            "assoc_ao": "AO302",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 388,
            "name": "Curve Point 28 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.28.yVal",
            "value": 110.0,
            "assoc_ao": "AO304",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 390,
            "name": "Curve Point 29 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.29.yVal",
            "value": 110.0,
            "assoc_ao": "AO306",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 392,
            "name": "Curve Point 30 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.30.yVal",
            "value": 110.0,
            "assoc_ao": "AO308",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 394,
            "name": "Curve Point 31 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.31.yVal",
            "value": 110.0,
            "assoc_ao": "AO310",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 396,
            "name": "Curve Point 32 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.32.yVal",
            "value": 110.0,
            "assoc_ao": "AO312",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 398,
            "name": "Curve Point 33 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.33.yVal",
            "value": 110.0,
            "assoc_ao": "AO314",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 400,
            "name": "Curve Point 34 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.34.yVal",
            "value": 110.0,
            "assoc_ao": "AO316",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 402,
            "name": "Curve Point 35 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.35.yVal",
            "value": 110.0,
            "assoc_ao": "AO318",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 404,
            "name": "Curve Point 36 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.36.yVal",
            "value": 110.0,
            "assoc_ao": "AO320",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 406,
            "name": "Curve Point 37 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.37.yVal",
            "value": 110.0,
            "assoc_ao": "AO322",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 408,
            "name": "Curve Point 38 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.38.yVal",
            "value": 110.0,
            "assoc_ao": "AO324",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 410,
            "name": "Curve Point 39 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.39.yVal",
            "value": 110.0,
            "assoc_ao": "AO326",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 412,
            "name": "Curve Point 40 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.40.yVal",
            "value": 110.0,
            "assoc_ao": "AO328",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 414,
            "name": "Curve Point 41 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.41.yVal",
            "value": 110.0,
            "assoc_ao": "AO330",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 416,
            "name": "Curve Point 42 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.42.yVal",
            "value": 110.0,
            "assoc_ao": "AO332",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 418,
            "name": "Curve Point 43 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.43.yVal",
            "value": 110.0,
            "assoc_ao": "AO334",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 420,
            "name": "Curve Point 44 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.44.yVal",
            "value": 110.0,
            "assoc_ao": "AO336",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 422,
            "name": "Curve Point 45 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.45.yVal",
            "value": 110.0,
            "assoc_ao": "AO338",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 424,
            "name": "Curve Point 46 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.46.yVal",
            "value": 110.0,
            "assoc_ao": "AO340",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 426,
            "name": "Curve Point 47 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.47.yVal",
            "value": 110.0,
            "assoc_ao": "AO342",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 428,
            "name": "Curve Point 48 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.48.yVal",
            "value": 110.0,
            "assoc_ao": "AO344",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 430,
            "name": "Curve Point 49 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.49.yVal",
            "value": 110.0,
            "assoc_ao": "AO346",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 432,
            "name": "Curve Point 50 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.50.yVal",
            "value": 110.0,
            "assoc_ao": "AO348",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 434,
            "name": "Curve Point 51 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.51.yVal",
            "value": 110.0,
            "assoc_ao": "AO350",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 436,
            "name": "Curve Point 52 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.52.yVal",
            "value": 110.0,
            "assoc_ao": "AO352",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 438,
            "name": "Curve Point 53 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.53.yVal",
            "value": 110.0,
            "assoc_ao": "AO354",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 440,
            "name": "Curve Point 54 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.54.yVal",
            "value": 110.0,
            "assoc_ao": "AO356",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 442,
            "name": "Curve Point 55 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.55.yVal",
            "value": 110.0,
            "assoc_ao": "AO358",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 444,
            "name": "Curve Point 56 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.56.yVal",
            "value": 110.0,
            "assoc_ao": "AO360",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 446,
            "name": "Curve Point 57 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.57.yVal",
            "value": 110.0,
            "assoc_ao": "AO362",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 448,
            "name": "Curve Point 58 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.58.yVal",
            "value": 110.0,
            "assoc_ao": "AO364",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 450,
            "name": "Curve Point 59 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.59.yVal",
            "value": 110.0,
            "assoc_ao": "AO366",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 452,
            "name": "Curve Point 60 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.60.yVal",
            "value": 110.0,
            "assoc_ao": "AO368",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 454,
            "name": "Curve Point 61 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.61.yVal",
            "value": 110.0,
            "assoc_ao": "AO370",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 456,
            "name": "Curve Point 62 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.62.yVal",
            "value": 110.0,
            "assoc_ao": "AO372",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 458,
            "name": "Curve Point 63 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.63.yVal",
            "value": 110.0,
            "assoc_ao": "AO374",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 460,
            "name": "Curve Point 64 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.64.yVal",
            "value": 110.0,
            "assoc_ao": "AO376",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 462,
            "name": "Curve Point 65 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.65.yVal",
            "value": 110.0,
            "assoc_ao": "AO378",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 464,
            "name": "Curve Point 66 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.66.yVal",
            "value": 110.0,
            "assoc_ao": "AO380",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 466,
            "name": "Curve Point 67 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.67.yVal",
            "value": 110.0,
            "assoc_ao": "AO382",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 468,
            "name": "Curve Point 68 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.68.yVal",
            "value": 110.0,
            "assoc_ao": "AO384",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 470,
            "name": "Curve Point 69 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.69.yVal",
            "value": 110.0,
            "assoc_ao": "AO386",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 472,
            "name": "Curve Point 70 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.70.yVal",
            "value": 110.0,
            "assoc_ao": "AO388",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 474,
            "name": "Curve Point 71 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.71.yVal",
            "value": 110.0,
            "assoc_ao": "AO390",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 476,
            "name": "Curve Point 72 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.72.yVal",
            "value": 110.0,
            "assoc_ao": "AO392",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 478,
            "name": "Curve Point 73 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.73.yVal",
            "value": 110.0,
            "assoc_ao": "AO394",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 480,
            "name": "Curve Point 74 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.74.yVal",
            "value": 110.0,
            "assoc_ao": "AO396",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 482,
            "name": "Curve Point 75 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.75.yVal",
            "value": 110.0,
            "assoc_ao": "AO398",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 484,
            "name": "Curve Point 76 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.76.yVal",
            "value": 110.0,
            "assoc_ao": "AO400",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 486,
            "name": "Curve Point 77 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.77.yVal",
            "value": 110.0,
            "assoc_ao": "AO402",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 488,
            "name": "Curve Point 78 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.78.yVal",
            "value": 110.0,
            "assoc_ao": "AO404",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 490,
            "name": "Curve Point 79 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.79.yVal",
            "value": 110.0,
            "assoc_ao": "AO406",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 492,
            "name": "Curve Point 80 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.80.yVal",
            "value": 110.0,
            "assoc_ao": "AO408",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 494,
            "name": "Curve Point 81 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.81.yVal",
            "value": 110.0,
            "assoc_ao": "AO410",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 496,
            "name": "Curve Point 82 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.82.yVal",
            "value": 110.0,
            "assoc_ao": "AO412",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 498,
            "name": "Curve Point 83 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.83.yVal",
            "value": 110.0,
            "assoc_ao": "AO414",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 500,
            "name": "Curve Point 84 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.84.yVal",
            "value": 110.0,
            "assoc_ao": "AO416",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 502,
            "name": "Curve Point 85 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.85.yVal",
            "value": 110.0,
            "assoc_ao": "AO418",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 504,
            "name": "Curve Point 86 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.86.yVal",
            "value": 110.0,
            "assoc_ao": "AO420",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 506,
            "name": "Curve Point 87 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.87.yVal",
            "value": 110.0,
            "assoc_ao": "AO422",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 508,
            "name": "Curve Point 88 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.88.yVal",
            "value": 110.0,
            "assoc_ao": "AO424",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 510,
            "name": "Curve Point 89 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.89.yVal",
            "value": 110.0,
            "assoc_ao": "AO426",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 512,
            "name": "Curve Point 90 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.90.yVal",
            "value": 110.0,
            "assoc_ao": "AO428",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 514,
            "name": "Curve Point 91 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.91.yVal",
            "value": 110.0,
            "assoc_ao": "AO430",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 516,
            "name": "Curve Point 92 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.92.yVal",
            "value": 110.0,
            "assoc_ao": "AO432",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 518,
            "name": "Curve Point 93 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.93.yVal",
            "value": 110.0,
            "assoc_ao": "AO434",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 520,
            "name": "Curve Point 94 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.94.yVal",
            "value": 110.0,
            "assoc_ao": "AO436",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 522,
            "name": "Curve Point 95 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.95.yVal",
            "value": 110.0,
            "assoc_ao": "AO438",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 524,
            "name": "Curve Point 96 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.96.yVal",
            "value": 110.0,
            "assoc_ao": "AO440",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 526,
            "name": "Curve Point 97 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.97.yVal",
            "value": 110.0,
            "assoc_ao": "AO442",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 528,
            "name": "Curve Point 98 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.98.yVal",
            "value": 110.0,
            "assoc_ao": "AO444",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 530,
            "name": "Curve Point 99 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.99.yVal",
            "value": 110.0,
            "assoc_ao": "AO446",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 532,
            "name": "Curve Point 100 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.100.yVal",
            "value": 110.0,
            "assoc_ao": "AO448",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ]
      },
      {
        "curve_type": {
          "point_index": 329,
          "name": "Curve Type.  Enumeration:\n\n <0> Curve disabled\n <1>  Not applicable / Unknown\n <2>  Volt-Var \n <3> Frequency-Watt\n <4> Watt-VAr \n <5> Voltage-Watt \n <6> Remain Connected\n <7> Temperature mode\n <8> Pricing signal mode\n\nHigh Voltage ride-through curves\n <9> HVRT Must Trip \n <10> HVRT Momentary Cessation \n \nLow Voltage ride-through curves\n <11> LVRT Must Trip \n <12> LVRT Momentary Cessation \n\nHigh Frequency ride-through curves\n <13> HFRT Must Trip \n <14> HFRT Momentary Cessation\n\nLow Frequency ride-through curves\n <15> LFRT Must Trip \n <16> LFRT Momentary Cessation",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 20,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "DGSMn.ModTyp",
          "value": 11.0,
          "assoc_ao": "AO245",
          "purpose": "Curve",
          "mandatory_1815": true,
          "mandatory_1547": false
        },
        "number_of_points": {
          "point_index": 330,
          "name": "Curve Number of Points",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 100,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "FMARn.PairArr.NumPts",
          "value": 4.0,
          "assoc_ao": "AO246",
          "purpose": "Curve",
          "mandatory_1815": true,
          "mandatory_1547": false
        },
        "x_units": {
          "point_index": 331,
          "name": "Independent (X-Value) Units for Curve.  Enumeration:\n     <0> Curve is not defined\n     <1> Not applicable / Unknown\n     <4> Time\n     <29> Voltage\n     <33> Frequency\n     <38> Watts\n     <23>  Celsius Temperature\n     <100> Price in hundredths of local currency\n     <129> Voltage as a percent of nominal voltage (VRef)\n     <133> Frequency as a percent of nominal frequency\n     <138> Percent Watts\n     <233> Frequency Deviation\n     <234+> Other",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 255,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "FMARn.IndpUnits",
          "value": 4.0,
          "assoc_ao": "AO247",
          "purpose": "Curve",
          "mandatory_1815": true,
          "mandatory_1547": false
        },
        "y_units": {
          "point_index": 332,
          "name": "Dependent (Y-Value) Units for Curve.  Enumeration:\n     <0> Curve is not defined\n     <1> Not applicable / unknown\n     <2> VArs as percent of max VArs (VARMax)\n     <3> VArs as percent of max available VArs (VArAval)\n     <4> Vars as percent of max apparent Watts (VAMax) - used in IEEE 1547\n     <5> Watts as percent of max Watts (Wmax)\n     <6> Watts as percent of frozen active power (DeptSnptRef)\n     <7> Power Factor in EEI notation\n     <8> Volts as a percent of nominal voltage (VRef)\n     <9> Frequency as a percent of nominal frequency\n    <29> Voltage\n    <33> Frequency\n    <38> Watts\n     <99+>  Other",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 255,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "FMARn.DepRef",
          "value": 8.0,
          "assoc_ao": "AO248",
          "purpose": "Curve",
          "mandatory_1815": true,
          "mandatory_1547": false
        },
        "x_values": [
          {
            "point_index": 333,
            "name": "Curve Point 1 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.1.xVal",
            "value": 100000.0,
            "assoc_ao": "AO249",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 335,
            "name": "Curve Point 2 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.2.xVal",
            "value": 2000.0,
            "assoc_ao": "AO251",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 337,
            "name": "Curve Point 3 X-Value",
            "event_class": "None",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.3.xVal",
            "value": 2000.0,
            "assoc_ao": "AO253",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 339,
            "name": "Curve Point 4 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.4.xVal",
            "value": 160.0,
            "assoc_ao": "AO255",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 341,
            "name": "Curve Point 5 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.5.xVal",
            "value": 160.0,
            "assoc_ao": "AO257",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 343,
            "name": "Curve Point 6 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.6.xVal",
            "value": 160.0,
            "assoc_ao": "AO259",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 345,
            "name": "Curve Point 7 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.7.xVal",
            "value": 160.0,
            "assoc_ao": "AO261",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 347,
            "name": "Curve Point 8 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.8.xVal",
            "value": 160.0,
            "assoc_ao": "AO263",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 349,
            "name": "Curve Point 9 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.9.xVal",
            "value": 160.0,
            "assoc_ao": "AO265",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 351,
            "name": "Curve Point 10 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.10.xVal",
            "value": 160.0,
            "assoc_ao": "AO267",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 353,
            "name": "Curve Point 11 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.11.xVal",
            "value": 160.0,
            "assoc_ao": "AO269",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 355,
            "name": "Curve Point 12 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.12.xVal",
            "value": 160.0,
            "assoc_ao": "AO271",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 357,
            "name": "Curve Point 13 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.13.xVal",
            "value": 160.0,
            "assoc_ao": "AO273",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 359,
            "name": "Curve Point 14 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.14.xVal",
            "value": 160.0,
            "assoc_ao": "AO275",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 361,
            "name": "Curve Point 15 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.15.xVal",
            "value": 160.0,
            "assoc_ao": "AO277",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 363,
            "name": "Curve Point 16 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.16.xVal",
            "value": 160.0,
            "assoc_ao": "AO279",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 365,
            "name": "Curve Point 17 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.17.xVal",
            "value": 160.0,
            "assoc_ao": "AO281",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 367,
            "name": "Curve Point 18 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.18.xVal",
            "value": 160.0,
            "assoc_ao": "AO283",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 369,
            "name": "Curve Point 19 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.19.xVal",
            "value": 160.0,
            "assoc_ao": "AO285",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 371,
            "name": "Curve Point 20 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.20.xVal",
            "value": 160.0,
            "assoc_ao": "AO287",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 373,
            "name": "Curve Point 21 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.21.xVal",
            "value": 160.0,
            "assoc_ao": "AO289",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 375,
            "name": "Curve Point 22 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.22.xVal",
            "value": 160.0,
            "assoc_ao": "AO291",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 377,
            "name": "Curve Point 23 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.23.xVal",
            "value": 160.0,
            "assoc_ao": "AO293",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 379,
            "name": "Curve Point 24 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.24.xVal",
            "value": 160.0,
            "assoc_ao": "AO295",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 381,
            "name": "Curve Point 25 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.25.xVal",
            "value": 160.0,
            "assoc_ao": "AO297",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 383,
            "name": "Curve Point 26 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.26.xVal",
            "value": 160.0,
            "assoc_ao": "AO299",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 385,
            "name": "Curve Point 27 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.27.xVal",
            "value": 160.0,
            "assoc_ao": "AO301",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 387,
            "name": "Curve Point 28 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.28.xVal",
            "value": 160.0,
            "assoc_ao": "AO303",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 389,
            "name": "Curve Point 29 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.29.xVal",
            "value": 160.0,
            "assoc_ao": "AO305",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 391,
            "name": "Curve Point 30 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.30.xVal",
            "value": 160.0,
            "assoc_ao": "AO307",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 393,
            "name": "Curve Point 31 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.31.xVal",
            "value": 160.0,
            "assoc_ao": "AO309",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 395,
            "name": "Curve Point 32 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.32.xVal",
            "value": 160.0,
            "assoc_ao": "AO311",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 397,
            "name": "Curve Point 33 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.33.xVal",
            "value": 160.0,
            "assoc_ao": "AO313",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 399,
            "name": "Curve Point 34 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.34.xVal",
            "value": 160.0,
            "assoc_ao": "AO315",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 401,
            "name": "Curve Point 35 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.35.xVal",
            "value": 160.0,
            "assoc_ao": "AO317",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 403,
            "name": "Curve Point 36 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.36.xVal",
            "value": 160.0,
            "assoc_ao": "AO319",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 405,
            "name": "Curve Point 37 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.37.xVal",
            "value": 160.0,
            "assoc_ao": "AO321",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 407,
            "name": "Curve Point 38 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.38.xVal",
            "value": 160.0,
            "assoc_ao": "AO323",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 409,
            "name": "Curve Point 39 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.39.xVal",
            "value": 160.0,
            "assoc_ao": "AO325",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 411,
            "name": "Curve Point 40 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.40.xVal",
            "value": 160.0,
            "assoc_ao": "AO327",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 413,
            "name": "Curve Point 41 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.41.xVal",
            "value": 160.0,
            "assoc_ao": "AO329",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 415,
            "name": "Curve Point 42 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.42.xVal",
            "value": 160.0,
            "assoc_ao": "AO331",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 417,
            "name": "Curve Point 43 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.43.xVal",
            "value": 160.0,
            "assoc_ao": "AO333",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 419,
            "name": "Curve Point 44 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.44.xVal",
            "value": 160.0,
            "assoc_ao": "AO335",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 421,
            "name": "Curve Point 45 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.45.xVal",
            "value": 160.0,
            "assoc_ao": "AO337",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 423,
            "name": "Curve Point 46 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.46.xVal",
            "value": 160.0,
            "assoc_ao": "AO339",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 425,
            "name": "Curve Point 47 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.47.xVal",
            "value": 160.0,
            "assoc_ao": "AO341",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 427,
            "name": "Curve Point 48 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.48.xVal",
            "value": 160.0,
            "assoc_ao": "AO343",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 429,
            "name": "Curve Point 49 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.49.xVal",
            "value": 160.0,
            "assoc_ao": "AO345",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 431,
            "name": "Curve Point 50 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.50.xVal",
            "value": 160.0,
            "assoc_ao": "AO347",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 433,
            "name": "Curve Point 51 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.51.xVal",
            "value": 160.0,
            "assoc_ao": "AO349",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 435,
            "name": "Curve Point 52 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.52.xVal",
            "value": 160.0,
            "assoc_ao": "AO351",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 437,
            "name": "Curve Point 53 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.53.xVal",
            "value": 160.0,
            "assoc_ao": "AO353",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 439,
            "name": "Curve Point 54 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.54.xVal",
            "value": 160.0,
            "assoc_ao": "AO355",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 441,
            "name": "Curve Point 55 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.55.xVal",
            "value": 160.0,
            "assoc_ao": "AO357",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 443,
            "name": "Curve Point 56 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.56.xVal",
            "value": 160.0,
            "assoc_ao": "AO359",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 445,
            "name": "Curve Point 57 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.57.xVal",
            "value": 160.0,
            "assoc_ao": "AO361",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 447,
            "name": "Curve Point 58 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.58.xVal",
            "value": 160.0,
            "assoc_ao": "AO363",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 449,
            "name": "Curve Point 59 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.59.xVal",
            "value": 160.0,
            "assoc_ao": "AO365",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 451,
            "name": "Curve Point 60 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.60.xVal",
            "value": 160.0,
            "assoc_ao": "AO367",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 453,
            "name": "Curve Point 61 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.61.xVal",
            "value": 160.0,
            "assoc_ao": "AO369",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 455,
            "name": "Curve Point 62 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.62.xVal",
            "value": 160.0,
            "assoc_ao": "AO371",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 457,
            "name": "Curve Point 63 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.63.xVal",
            "value": 160.0,
            "assoc_ao": "AO373",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 459,
            "name": "Curve Point 64 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.64.xVal",
            "value": 160.0,
            "assoc_ao": "AO375",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 461,
            "name": "Curve Point 65 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.65.xVal",
            "value": 160.0,
            "assoc_ao": "AO377",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 463,
            "name": "Curve Point 66 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.66.xVal",
            "value": 160.0,
            "assoc_ao": "AO379",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 465,
            "name": "Curve Point 67 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.67.xVal",
            "value": 160.0,
            "assoc_ao": "AO381",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 467,
            "name": "Curve Point 68 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.68.xVal",
            "value": 160.0,
            "assoc_ao": "AO383",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 469,
            "name": "Curve Point 69 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.69.xVal",
            "value": 160.0,
            "assoc_ao": "AO385",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 471,
            "name": "Curve Point 70 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.70.xVal",
            "value": 160.0,
            "assoc_ao": "AO387",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 473,
            "name": "Curve Point 71 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.71.xVal",
            "value": 160.0,
            "assoc_ao": "AO389",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 475,
            "name": "Curve Point 72 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.72.xVal",
            "value": 160.0,
            "assoc_ao": "AO391",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 477,
            "name": "Curve Point 73 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.73.xVal",
            "value": 160.0,
            "assoc_ao": "AO393",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 479,
            "name": "Curve Point 74 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.74.xVal",
            "value": 160.0,
            "assoc_ao": "AO395",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 481,
            "name": "Curve Point 75 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.75.xVal",
            "value": 160.0,
            "assoc_ao": "AO397",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 483,
            "name": "Curve Point 76 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.76.xVal",
            "value": 160.0,
            "assoc_ao": "AO399",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 485,
            "name": "Curve Point 77 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.77.xVal",
            "value": 160.0,
            "assoc_ao": "AO401",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 487,
            "name": "Curve Point 78 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.78.xVal",
            "value": 160.0,
            "assoc_ao": "AO403",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 489,
            "name": "Curve Point 79 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.79.xVal",
            "value": 160.0,
            "assoc_ao": "AO405",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 491,
            "name": "Curve Point 80 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.80.xVal",
            "value": 160.0,
            "assoc_ao": "AO407",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 493,
            "name": "Curve Point 81 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.81.xVal",
            "value": 160.0,
            "assoc_ao": "AO409",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 495,
            "name": "Curve Point 82 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.82.xVal",
            "value": 160.0,
            "assoc_ao": "AO411",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 497,
            "name": "Curve Point 83 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.83.xVal",
            "value": 160.0,
            "assoc_ao": "AO413",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 499,
            "name": "Curve Point 84 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.84.xVal",
            "value": 160.0,
            "assoc_ao": "AO415",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 501,
            "name": "Curve Point 85 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.85.xVal",
            "value": 160.0,
            "assoc_ao": "AO417",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 503,
            "name": "Curve Point 86 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.86.xVal",
            "value": 160.0,
            "assoc_ao": "AO419",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 505,
            "name": "Curve Point 87 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.87.xVal",
            "value": 160.0,
            "assoc_ao": "AO421",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 507,
            "name": "Curve Point 88 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.88.xVal",
            "value": 160.0,
            "assoc_ao": "AO423",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 509,
            "name": "Curve Point 89 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.89.xVal",
            "value": 160.0,
            "assoc_ao": "AO425",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 511,
            "name": "Curve Point 90 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.90.xVal",
            "value": 160.0,
            "assoc_ao": "AO427",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 513,
            "name": "Curve Point 91 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.91.xVal",
            "value": 160.0,
            "assoc_ao": "AO429",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 515,
            "name": "Curve Point 92 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.92.xVal",
            "value": 160.0,
            "assoc_ao": "AO431",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 517,
            "name": "Curve Point 93 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.93.xVal",
            "value": 160.0,
            "assoc_ao": "AO433",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 519,
            "name": "Curve Point 94 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.94.xVal",
            "value": 160.0,
            "assoc_ao": "AO435",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 521,
            "name": "Curve Point 95 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.95.xVal",
            "value": 160.0,
            "assoc_ao": "AO437",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 523,
            "name": "Curve Point 96 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.96.xVal",
            "value": 160.0,
            "assoc_ao": "AO439",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 525,
            "name": "Curve Point 97 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.97.xVal",
            "value": 160.0,
            "assoc_ao": "AO441",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 527,
            "name": "Curve Point 98 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.98.xVal",
            "value": 160.0,
            "assoc_ao": "AO443",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 529,
            "name": "Curve Point 99 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.99.xVal",
            "value": 160.0,
            "assoc_ao": "AO445",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 531,
            "name": "Curve Point 100 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.100.xVal",
            "value": 160.0,
            "assoc_ao": "AO447",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ],
        "y_values": [
          {
            "point_index": 334,
            "name": "Curve Point 1 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.1.yVal",
            "value": 70.0,
            "assoc_ao": "AO250",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 336,
            "name": "Curve Point 2 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.2.yVal",
            "value": 70.0,
            "assoc_ao": "AO252",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 338,
            "name": "Curve Point 3 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.3.yVal",
            "value": 45.0,
            "assoc_ao": "AO254",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 340,
            "name": "Curve Point 4 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.4.yVal",
            "value": 45.0,
            "assoc_ao": "AO256",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 342,
            "name": "Curve Point 5 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.5.yVal",
            "value": 45.0,
            "assoc_ao": "AO258",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 344,
            "name": "Curve Point 6 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.6.yVal",
            "value": 45.0,
            "assoc_ao": "AO260",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 346,
            "name": "Curve Point 7 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.7.yVal",
            "value": 45.0,
            "assoc_ao": "AO262",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 348,
            "name": "Curve Point 8 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.8.yVal",
            "value": 45.0,
            "assoc_ao": "AO264",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 350,
            "name": "Curve Point 9 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.9.yVal",
            "value": 45.0,
            "assoc_ao": "AO266",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 352,
            "name": "Curve Point 10 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.10.yVal",
            "value": 45.0,
            "assoc_ao": "AO268",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 354,
            "name": "Curve Point 11 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.11.yVal",
            "value": 45.0,
            "assoc_ao": "AO270",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 356,
            "name": "Curve Point 12 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.12.yVal",
            "value": 45.0,
            "assoc_ao": "AO272",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 358,
            "name": "Curve Point 13 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.13.yVal",
            "value": 45.0,
            "assoc_ao": "AO274",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 360,
            "name": "Curve Point 14 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.14.yVal",
            "value": 45.0,
            "assoc_ao": "AO276",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 362,
            "name": "Curve Point 15 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.15.yVal",
            "value": 45.0,
            "assoc_ao": "AO278",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 364,
            "name": "Curve Point 16 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.16.yVal",
            "value": 45.0,
            "assoc_ao": "AO280",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 366,
            "name": "Curve Point 17 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.17.yVal",
            "value": 45.0,
            "assoc_ao": "AO282",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 368,
            "name": "Curve Point 18 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.18.yVal",
            "value": 45.0,
            "assoc_ao": "AO284",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 370,
            "name": "Curve Point 19 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.19.yVal",
            "value": 45.0,
            "assoc_ao": "AO286",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 372,
            "name": "Curve Point 20 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.20.yVal",
            "value": 45.0,
            "assoc_ao": "AO288",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 374,
            "name": "Curve Point 21 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.21.yVal",
            "value": 45.0,
            "assoc_ao": "AO290",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 376,
            "name": "Curve Point 22 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.22.yVal",
            "value": 45.0,
            "assoc_ao": "AO292",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 378,
            "name": "Curve Point 23 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.23.yVal",
            "value": 45.0,
            "assoc_ao": "AO294",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 380,
            "name": "Curve Point 24 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.24.yVal",
            "value": 45.0,
            "assoc_ao": "AO296",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 382,
            "name": "Curve Point 25 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.25.yVal",
            "value": 45.0,
            "assoc_ao": "AO298",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 384,
            "name": "Curve Point 26 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.26.yVal",
            "value": 45.0,
            "assoc_ao": "AO300",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 386,
            "name": "Curve Point 27 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.27.yVal",
            "value": 45.0,
            "assoc_ao": "AO302",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 388,
            "name": "Curve Point 28 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.28.yVal",
            "value": 45.0,
            "assoc_ao": "AO304",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 390,
            "name": "Curve Point 29 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.29.yVal",
            "value": 45.0,
            "assoc_ao": "AO306",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 392,
            "name": "Curve Point 30 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.30.yVal",
            "value": 45.0,
            "assoc_ao": "AO308",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 394,
            "name": "Curve Point 31 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.31.yVal",
            "value": 45.0,
            "assoc_ao": "AO310",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 396,
            "name": "Curve Point 32 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.32.yVal",
            "value": 45.0,
            "assoc_ao": "AO312",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 398,
            "name": "Curve Point 33 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.33.yVal",
            "value": 45.0,
            "assoc_ao": "AO314",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 400,
            "name": "Curve Point 34 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.34.yVal",
            "value": 45.0,
            "assoc_ao": "AO316",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 402,
            "name": "Curve Point 35 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.35.yVal",
            "value": 45.0,
            "assoc_ao": "AO318",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 404,
            "name": "Curve Point 36 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.36.yVal",
            "value": 45.0,
            "assoc_ao": "AO320",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 406,
            "name": "Curve Point 37 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.37.yVal",
            "value": 45.0,
            "assoc_ao": "AO322",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 408,
            "name": "Curve Point 38 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.38.yVal",
            "value": 45.0,
            "assoc_ao": "AO324",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 410,
            "name": "Curve Point 39 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.39.yVal",
            "value": 45.0,
            "assoc_ao": "AO326",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 412,
            "name": "Curve Point 40 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.40.yVal",
            "value": 45.0,
            "assoc_ao": "AO328",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 414,
            "name": "Curve Point 41 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.41.yVal",
            "value": 45.0,
            "assoc_ao": "AO330",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 416,
            "name": "Curve Point 42 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.42.yVal",
            "value": 45.0,
            "assoc_ao": "AO332",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 418,
            "name": "Curve Point 43 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.43.yVal",
            "value": 45.0,
            "assoc_ao": "AO334",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 420,
            "name": "Curve Point 44 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.44.yVal",
            "value": 45.0,
            "assoc_ao": "AO336",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 422,
            "name": "Curve Point 45 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.45.yVal",
            "value": 45.0,
            "assoc_ao": "AO338",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 424,
            "name": "Curve Point 46 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.46.yVal",
            "value": 45.0,
            "assoc_ao": "AO340",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 426,
            "name": "Curve Point 47 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.47.yVal",
            "value": 45.0,
            "assoc_ao": "AO342",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 428,
            "name": "Curve Point 48 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.48.yVal",
            "value": 45.0,
            "assoc_ao": "AO344",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 430,
            "name": "Curve Point 49 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.49.yVal",
            "value": 45.0,
            "assoc_ao": "AO346",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 432,
            "name": "Curve Point 50 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.50.yVal",
            "value": 45.0,
            "assoc_ao": "AO348",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 434,
            "name": "Curve Point 51 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.51.yVal",
            "value": 45.0,
            "assoc_ao": "AO350",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 436,
            "name": "Curve Point 52 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.52.yVal",
            "value": 45.0,
            "assoc_ao": "AO352",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 438,
            "name": "Curve Point 53 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.53.yVal",
            "value": 45.0,
            "assoc_ao": "AO354",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 440,
            "name": "Curve Point 54 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.54.yVal",
            "value": 45.0,
            "assoc_ao": "AO356",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 442,
            "name": "Curve Point 55 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.55.yVal",
            "value": 45.0,
            "assoc_ao": "AO358",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 444,
            "name": "Curve Point 56 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.56.yVal",
            "value": 45.0,
            "assoc_ao": "AO360",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 446,
            "name": "Curve Point 57 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.57.yVal",
            "value": 45.0,
            "assoc_ao": "AO362",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 448,
            "name": "Curve Point 58 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.58.yVal",
            "value": 45.0,
            "assoc_ao": "AO364",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 450,
            "name": "Curve Point 59 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.59.yVal",
            "value": 45.0,
            "assoc_ao": "AO366",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 452,
            "name": "Curve Point 60 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.60.yVal",
            "value": 45.0,
            "assoc_ao": "AO368",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 454,
            "name": "Curve Point 61 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.61.yVal",
            "value": 45.0,
            "assoc_ao": "AO370",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 456,
            "name": "Curve Point 62 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.62.yVal",
            "value": 45.0,
            "assoc_ao": "AO372",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 458,
            "name": "Curve Point 63 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.63.yVal",
            "value": 45.0,
            "assoc_ao": "AO374",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 460,
            "name": "Curve Point 64 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.64.yVal",
            "value": 45.0,
            "assoc_ao": "AO376",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 462,
            "name": "Curve Point 65 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.65.yVal",
            "value": 45.0,
            "assoc_ao": "AO378",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 464,
            "name": "Curve Point 66 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.66.yVal",
            "value": 45.0,
            "assoc_ao": "AO380",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 466,
            "name": "Curve Point 67 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.67.yVal",
            "value": 45.0,
            "assoc_ao": "AO382",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 468,
            "name": "Curve Point 68 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.68.yVal",
            "value": 45.0,
            "assoc_ao": "AO384",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 470,
            "name": "Curve Point 69 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.69.yVal",
            "value": 45.0,
            "assoc_ao": "AO386",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 472,
            "name": "Curve Point 70 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.70.yVal",
            "value": 45.0,
            "assoc_ao": "AO388",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 474,
            "name": "Curve Point 71 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.71.yVal",
            "value": 45.0,
            "assoc_ao": "AO390",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 476,
            "name": "Curve Point 72 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.72.yVal",
            "value": 45.0,
            "assoc_ao": "AO392",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 478,
            "name": "Curve Point 73 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.73.yVal",
            "value": 45.0,
            "assoc_ao": "AO394",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 480,
            "name": "Curve Point 74 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.74.yVal",
            "value": 45.0,
            "assoc_ao": "AO396",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 482,
            "name": "Curve Point 75 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.75.yVal",
            "value": 45.0,
            "assoc_ao": "AO398",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 484,
            "name": "Curve Point 76 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.76.yVal",
            "value": 45.0,
            "assoc_ao": "AO400",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 486,
            "name": "Curve Point 77 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.77.yVal",
            "value": 45.0,
            "assoc_ao": "AO402",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 488,
            "name": "Curve Point 78 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.78.yVal",
            "value": 45.0,
            "assoc_ao": "AO404",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 490,
            "name": "Curve Point 79 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.79.yVal",
            "value": 45.0,
            "assoc_ao": "AO406",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 492,
            "name": "Curve Point 80 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.80.yVal",
            "value": 45.0,
            "assoc_ao": "AO408",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 494,
            "name": "Curve Point 81 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.81.yVal",
            "value": 45.0,
            "assoc_ao": "AO410",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 496,
            "name": "Curve Point 82 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.82.yVal",
            "value": 45.0,
            "assoc_ao": "AO412",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 498,
            "name": "Curve Point 83 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.83.yVal",
            "value": 45.0,
            "assoc_ao": "AO414",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 500,
            "name": "Curve Point 84 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.84.yVal",
            "value": 45.0,
            "assoc_ao": "AO416",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 502,
            "name": "Curve Point 85 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.85.yVal",
            "value": 45.0,
            "assoc_ao": "AO418",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 504,
            "name": "Curve Point 86 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.86.yVal",
            "value": 45.0,
            "assoc_ao": "AO420",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 506,
            "name": "Curve Point 87 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.87.yVal",
            "value": 45.0,
            "assoc_ao": "AO422",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 508,
            "name": "Curve Point 88 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.88.yVal",
            "value": 45.0,
            "assoc_ao": "AO424",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 510,
            "name": "Curve Point 89 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.89.yVal",
            "value": 45.0,
            "assoc_ao": "AO426",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 512,
            "name": "Curve Point 90 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.90.yVal",
            "value": 45.0,
            "assoc_ao": "AO428",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 514,
            "name": "Curve Point 91 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.91.yVal",
            "value": 45.0,
            "assoc_ao": "AO430",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 516,
            "name": "Curve Point 92 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.92.yVal",
            "value": 45.0,
            "assoc_ao": "AO432",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 518,
            "name": "Curve Point 93 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.93.yVal",
            "value": 45.0,
            "assoc_ao": "AO434",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 520,
            "name": "Curve Point 94 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.94.yVal",
            "value": 45.0,
            "assoc_ao": "AO436",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 522,
            "name": "Curve Point 95 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.95.yVal",
            "value": 45.0,
            "assoc_ao": "AO438",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 524,
            "name": "Curve Point 96 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.96.yVal",
            "value": 45.0,
            "assoc_ao": "AO440",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 526,
            "name": "Curve Point 97 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.97.yVal",
            "value": 45.0,
            "assoc_ao": "AO442",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 528,
            "name": "Curve Point 98 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.98.yVal",
            "value": 45.0,
            "assoc_ao": "AO444",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 530,
            "name": "Curve Point 99 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.99.yVal",
            "value": 45.0,
            "assoc_ao": "AO446",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 532,
            "name": "Curve Point 100 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 10000,
            "multiplier": 0.1,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.100.yVal",
            "value": 45.0,
            "assoc_ao": "AO448",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ]
      },
      {
        "curve_type": {
          "point_index": 329,
          "name": "Curve Type.  Enumeration:\n\n <0> Curve disabled\n <1>  Not applicable / Unknown\n <2>  Volt-Var \n <3> Frequency-Watt\n <4> Watt-VAr \n <5> Voltage-Watt \n <6> Remain Connected\n <7> Temperature mode\n <8> Pricing signal mode\n\nHigh Voltage ride-through curves\n <9> HVRT Must Trip \n <10> HVRT Momentary Cessation \n \nLow Voltage ride-through curves\n <11> LVRT Must Trip \n <12> LVRT Momentary Cessation \n\nHigh Frequency ride-through curves\n <13> HFRT Must Trip \n <14> HFRT Momentary Cessation\n\nLow Frequency ride-through curves\n <15> LFRT Must Trip \n <16> LFRT Momentary Cessation",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 20,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "DGSMn.ModTyp",
          "value": 13.0,
          "assoc_ao": "AO245",
          "purpose": "Curve",
          "mandatory_1815": true,
          "mandatory_1547": false
        },
        "number_of_points": {
          "point_index": 330,
          "name": "Curve Number of Points",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 100,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "FMARn.PairArr.NumPts",
          "value": 4.0,
          "assoc_ao": "AO246",
          "purpose": "Curve",
          "mandatory_1815": true,
          "mandatory_1547": false
        },
        "x_units": {
          "point_index": 331,
          "name": "Independent (X-Value) Units for Curve.  Enumeration:\n     <0> Curve is not defined\n     <1> Not applicable / Unknown\n     <4> Time\n     <29> Voltage\n     <33> Frequency\n     <38> Watts\n     <23>  Celsius Temperature\n     <100> Price in hundredths of local currency\n     <129> Voltage as a percent of nominal voltage (VRef)\n     <133> Frequency as a percent of nominal frequency\n     <138> Percent Watts\n     <233> Frequency Deviation\n     <234+> Other",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 255,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "FMARn.IndpUnits",
          "value": 4.0,
          "assoc_ao": "AO247",
          "purpose": "Curve",
          "mandatory_1815": true,
          "mandatory_1547": false
        },
        "y_units": {
          "point_index": 332,
          "name": "Dependent (Y-Value) Units for Curve.  Enumeration:\n     <0> Curve is not defined\n     <1> Not applicable / unknown\n     <2> VArs as percent of max VArs (VARMax)\n     <3> VArs as percent of max available VArs (VArAval)\n     <4> Vars as percent of max apparent Watts (VAMax) - used in IEEE 1547\n     <5> Watts as percent of max Watts (Wmax)\n     <6> Watts as percent of frozen active power (DeptSnptRef)\n     <7> Power Factor in EEI notation\n     <8> Volts as a percent of nominal voltage (VRef)\n     <9> Frequency as a percent of nominal frequency\n    <29> Voltage\n    <33> Frequency\n    <38> Watts\n     <99+>  Other",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 255,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "FMARn.DepRef",
          "value": 33.0,
          "assoc_ao": "AO248",
          "purpose": "Curve",
          "mandatory_1815": true,
          "mandatory_1547": false
        },
        "x_values": [
          {
            "point_index": 333,
            "name": "Curve Point 1 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.1.xVal",
            "value": 160.0,
            "assoc_ao": "AO249",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 335,
            "name": "Curve Point 2 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.2.xVal",
            "value": 300000.0,
            "assoc_ao": "AO251",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 337,
            "name": "Curve Point 3 X-Value",
            "event_class": "None",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.3.xVal",
            "value": 300000.0,
            "assoc_ao": "AO253",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 339,
            "name": "Curve Point 4 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.4.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO255",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 341,
            "name": "Curve Point 5 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.5.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO257",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 343,
            "name": "Curve Point 6 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.6.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO259",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 345,
            "name": "Curve Point 7 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.7.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO261",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 347,
            "name": "Curve Point 8 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.8.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO263",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 349,
            "name": "Curve Point 9 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.9.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO265",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 351,
            "name": "Curve Point 10 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.10.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO267",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 353,
            "name": "Curve Point 11 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.11.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO269",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 355,
            "name": "Curve Point 12 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.12.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO271",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 357,
            "name": "Curve Point 13 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.13.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO273",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 359,
            "name": "Curve Point 14 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.14.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO275",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 361,
            "name": "Curve Point 15 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.15.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO277",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 363,
            "name": "Curve Point 16 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.16.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO279",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 365,
            "name": "Curve Point 17 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.17.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO281",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 367,
            "name": "Curve Point 18 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.18.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO283",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 369,
            "name": "Curve Point 19 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.19.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO285",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 371,
            "name": "Curve Point 20 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.20.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO287",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 373,
            "name": "Curve Point 21 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.21.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO289",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 375,
            "name": "Curve Point 22 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.22.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO291",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 377,
            "name": "Curve Point 23 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.23.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO293",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 379,
            "name": "Curve Point 24 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.24.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO295",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 381,
            "name": "Curve Point 25 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.25.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO297",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 383,
            "name": "Curve Point 26 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.26.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO299",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 385,
            "name": "Curve Point 27 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.27.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO301",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 387,
            "name": "Curve Point 28 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.28.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO303",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 389,
            "name": "Curve Point 29 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.29.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO305",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 391,
            "name": "Curve Point 30 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.30.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO307",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 393,
            "name": "Curve Point 31 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.31.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO309",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 395,
            "name": "Curve Point 32 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.32.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO311",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 397,
            "name": "Curve Point 33 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.33.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO313",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 399,
            "name": "Curve Point 34 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.34.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO315",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 401,
            "name": "Curve Point 35 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.35.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO317",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 403,
            "name": "Curve Point 36 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.36.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO319",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 405,
            "name": "Curve Point 37 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.37.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO321",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 407,
            "name": "Curve Point 38 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.38.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO323",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 409,
            "name": "Curve Point 39 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.39.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO325",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 411,
            "name": "Curve Point 40 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.40.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO327",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 413,
            "name": "Curve Point 41 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.41.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO329",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 415,
            "name": "Curve Point 42 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.42.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO331",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 417,
            "name": "Curve Point 43 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.43.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO333",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 419,
            "name": "Curve Point 44 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.44.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO335",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 421,
            "name": "Curve Point 45 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.45.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO337",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 423,
            "name": "Curve Point 46 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.46.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO339",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 425,
            "name": "Curve Point 47 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.47.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO341",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 427,
            "name": "Curve Point 48 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.48.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO343",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 429,
            "name": "Curve Point 49 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.49.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO345",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 431,
            "name": "Curve Point 50 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.50.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO347",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 433,
            "name": "Curve Point 51 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.51.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO349",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 435,
            "name": "Curve Point 52 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.52.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO351",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 437,
            "name": "Curve Point 53 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.53.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO353",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 439,
            "name": "Curve Point 54 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.54.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO355",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 441,
            "name": "Curve Point 55 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.55.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO357",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 443,
            "name": "Curve Point 56 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.56.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO359",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 445,
            "name": "Curve Point 57 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.57.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO361",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 447,
            "name": "Curve Point 58 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.58.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO363",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 449,
            "name": "Curve Point 59 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.59.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO365",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 451,
            "name": "Curve Point 60 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.60.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO367",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 453,
            "name": "Curve Point 61 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.61.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO369",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 455,
            "name": "Curve Point 62 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.62.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO371",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 457,
            "name": "Curve Point 63 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.63.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO373",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 459,
            "name": "Curve Point 64 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.64.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO375",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 461,
            "name": "Curve Point 65 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.65.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO377",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 463,
            "name": "Curve Point 66 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.66.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO379",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 465,
            "name": "Curve Point 67 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.67.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO381",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 467,
            "name": "Curve Point 68 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.68.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO383",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 469,
            "name": "Curve Point 69 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.69.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO385",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 471,
            "name": "Curve Point 70 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.70.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO387",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 473,
            "name": "Curve Point 71 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.71.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO389",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 475,
            "name": "Curve Point 72 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.72.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO391",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 477,
            "name": "Curve Point 73 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.73.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO393",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 479,
            "name": "Curve Point 74 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.74.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO395",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 481,
            "name": "Curve Point 75 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.75.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO397",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 483,
            "name": "Curve Point 76 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.76.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO399",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 485,
            "name": "Curve Point 77 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.77.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO401",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 487,
            "name": "Curve Point 78 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.78.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO403",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 489,
            "name": "Curve Point 79 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.79.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO405",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 491,
            "name": "Curve Point 80 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.80.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO407",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 493,
            "name": "Curve Point 81 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.81.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO409",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 495,
            "name": "Curve Point 82 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.82.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO411",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 497,
            "name": "Curve Point 83 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.83.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO413",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 499,
            "name": "Curve Point 84 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.84.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO415",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 501,
            "name": "Curve Point 85 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.85.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO417",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 503,
            "name": "Curve Point 86 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.86.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO419",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 505,
            "name": "Curve Point 87 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.87.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO421",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 507,
            "name": "Curve Point 88 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.88.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO423",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 509,
            "name": "Curve Point 89 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.89.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO425",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 511,
            "name": "Curve Point 90 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.90.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO427",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 513,
            "name": "Curve Point 91 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.91.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO429",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 515,
            "name": "Curve Point 92 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.92.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO431",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 517,
            "name": "Curve Point 93 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.93.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO433",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 519,
            "name": "Curve Point 94 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.94.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO435",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 521,
            "name": "Curve Point 95 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.95.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO437",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 523,
            "name": "Curve Point 96 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.96.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO439",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 525,
            "name": "Curve Point 97 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.97.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO441",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 527,
            "name": "Curve Point 98 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.98.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO443",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 529,
            "name": "Curve Point 99 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.99.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO445",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 531,
            "name": "Curve Point 100 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.100.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO447",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ],
        "y_values": [
          {
            "point_index": 334,
            "name": "Curve Point 1 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.1.yVal",
            "value": 62.0,
            "assoc_ao": "AO250",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 336,
            "name": "Curve Point 2 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.2.yVal",
            "value": 62.0,
            "assoc_ao": "AO252",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 338,
            "name": "Curve Point 3 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.3.yVal",
            "value": 61.2,
            "assoc_ao": "AO254",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 340,
            "name": "Curve Point 4 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.4.yVal",
            "value": 61.2,
            "assoc_ao": "AO256",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 342,
            "name": "Curve Point 5 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.5.yVal",
            "value": 61.2,
            "assoc_ao": "AO258",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 344,
            "name": "Curve Point 6 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.6.yVal",
            "value": 61.2,
            "assoc_ao": "AO260",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 346,
            "name": "Curve Point 7 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.7.yVal",
            "value": 61.2,
            "assoc_ao": "AO262",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 348,
            "name": "Curve Point 8 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.8.yVal",
            "value": 61.2,
            "assoc_ao": "AO264",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 350,
            "name": "Curve Point 9 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.9.yVal",
            "value": 61.2,
            "assoc_ao": "AO266",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 352,
            "name": "Curve Point 10 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
