            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.10.yVal",
            "value": 61.2,
            "assoc_ao": "AO268",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 354,
            "name": "Curve Point 11 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.11.yVal",
            "value": 61.2,
            "assoc_ao": "AO270",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 356,
            "name": "Curve Point 12 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.12.yVal",
            "value": 61.2,
            "assoc_ao": "AO272",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 358,
            "name": "Curve Point 13 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.13.yVal",
            "value": 61.2,
            "assoc_ao": "AO274",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 360,
            "name": "Curve Point 14 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.14.yVal",
            "value": 61.2,
            "assoc_ao": "AO276",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 362,
            "name": "Curve Point 15 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.15.yVal",
            "value": 61.2,
            "assoc_ao": "AO278",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 364,
            "name": "Curve Point 16 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.16.yVal",
            "value": 61.2,
            "assoc_ao": "AO280",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 366,
            "name": "Curve Point 17 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.17.yVal",
            "value": 61.2,
            "assoc_ao": "AO282",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 368,
            "name": "Curve Point 18 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.18.yVal",
            "value": 61.2,
            "assoc_ao": "AO284",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 370,
            "name": "Curve Point 19 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.19.yVal",
            "value": 61.2,
            "assoc_ao": "AO286",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 372,
            "name": "Curve Point 20 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.20.yVal",
            "value": 61.2,
            "assoc_ao": "AO288",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 374,
            "name": "Curve Point 21 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.21.yVal",
            "value": 61.2,
            "assoc_ao": "AO290",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 376,
            "name": "Curve Point 22 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.22.yVal",
            "value": 61.2,
            "assoc_ao": "AO292",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 378,
            "name": "Curve Point 23 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.23.yVal",
            "value": 61.2,
            "assoc_ao": "AO294",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 380,
            "name": "Curve Point 24 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.24.yVal",
            "value": 61.2,
            "assoc_ao": "AO296",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 382,
            "name": "Curve Point 25 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.25.yVal",
            "value": 61.2,
            "assoc_ao": "AO298",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 384,
            "name": "Curve Point 26 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.26.yVal",
            "value": 61.2,
            "assoc_ao": "AO300",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 386,
            "name": "Curve Point 27 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.27.yVal",
            "value": 61.2,
            "assoc_ao": "AO302",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 388,
            "name": "Curve Point 28 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.28.yVal",
            "value": 61.2,
            "assoc_ao": "AO304",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 390,
            "name": "Curve Point 29 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.29.yVal",
            "value": 61.2,
            "assoc_ao": "AO306",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 392,
            "name": "Curve Point 30 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.30.yVal",
            "value": 61.2,
            "assoc_ao": "AO308",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 394,
            "name": "Curve Point 31 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.31.yVal",
            "value": 61.2,
            "assoc_ao": "AO310",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 396,
            "name": "Curve Point 32 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.32.yVal",
            "value": 61.2,
            "assoc_ao": "AO312",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 398,
            "name": "Curve Point 33 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.33.yVal",
            "value": 61.2,
            "assoc_ao": "AO314",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 400,
            "name": "Curve Point 34 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.34.yVal",
            "value": 61.2,
            "assoc_ao": "AO316",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 402,
            "name": "Curve Point 35 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.35.yVal",
            "value": 61.2,
            "assoc_ao": "AO318",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 404,
            "name": "Curve Point 36 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.36.yVal",
            "value": 61.2,
            "assoc_ao": "AO320",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 406,
            "name": "Curve Point 37 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.37.yVal",
            "value": 61.2,
            "assoc_ao": "AO322",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 408,
            "name": "Curve Point 38 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.38.yVal",
            "value": 61.2,
            "assoc_ao": "AO324",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 410,
            "name": "Curve Point 39 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.39.yVal",
            "value": 61.2,
            "assoc_ao": "AO326",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 412,
            "name": "Curve Point 40 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.40.yVal",
            "value": 61.2,
            "assoc_ao": "AO328",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 414,
            "name": "Curve Point 41 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.41.yVal",
            "value": 61.2,
            "assoc_ao": "AO330",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 416,
            "name": "Curve Point 42 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.42.yVal",
            "value": 61.2,
            "assoc_ao": "AO332",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 418,
            "name": "Curve Point 43 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.43.yVal",
            "value": 61.2,
            "assoc_ao": "AO334",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 420,
            "name": "Curve Point 44 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.44.yVal",
            "value": 61.2,
            "assoc_ao": "AO336",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 422,
            "name": "Curve Point 45 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.45.yVal",
            "value": 61.2,
            "assoc_ao": "AO338",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 424,
            "name": "Curve Point 46 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.46.yVal",
            "value": 61.2,
            "assoc_ao": "AO340",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 426,
            "name": "Curve Point 47 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.47.yVal",
            "value": 61.2,
            "assoc_ao": "AO342",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 428,
            "name": "Curve Point 48 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.48.yVal",
            "value": 61.2,
            "assoc_ao": "AO344",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 430,
            "name": "Curve Point 49 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.49.yVal",
            "value": 61.2,
            "assoc_ao": "AO346",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 432,
            "name": "Curve Point 50 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.50.yVal",
            "value": 61.2,
            "assoc_ao": "AO348",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 434,
            "name": "Curve Point 51 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.51.yVal",
            "value": 61.2,
            "assoc_ao": "AO350",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 436,
            "name": "Curve Point 52 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.52.yVal",
            "value": 61.2,
            "assoc_ao": "AO352",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 438,
            "name": "Curve Point 53 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.53.yVal",
            "value": 61.2,
            "assoc_ao": "AO354",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 440,
            "name": "Curve Point 54 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.54.yVal",
            "value": 61.2,
            "assoc_ao": "AO356",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 442,
            "name": "Curve Point 55 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.55.yVal",
            "value": 61.2,
            "assoc_ao": "AO358",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 444,
            "name": "Curve Point 56 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.56.yVal",
            "value": 61.2,
            "assoc_ao": "AO360",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 446,
            "name": "Curve Point 57 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.57.yVal",
            "value": 61.2,
            "assoc_ao": "AO362",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 448,
            "name": "Curve Point 58 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.58.yVal",
            "value": 61.2,
            "assoc_ao": "AO364",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 450,
            "name": "Curve Point 59 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.59.yVal",
            "value": 61.2,
            "assoc_ao": "AO366",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 452,
            "name": "Curve Point 60 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.60.yVal",
            "value": 61.2,
            "assoc_ao": "AO368",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 454,
            "name": "Curve Point 61 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.61.yVal",
            "value": 61.2,
            "assoc_ao": "AO370",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 456,
            "name": "Curve Point 62 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.62.yVal",
            "value": 61.2,
            "assoc_ao": "AO372",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 458,
            "name": "Curve Point 63 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.63.yVal",
            "value": 61.2,
            "assoc_ao": "AO374",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 460,
            "name": "Curve Point 64 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.64.yVal",
            "value": 61.2,
            "assoc_ao": "AO376",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 462,
            "name": "Curve Point 65 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.65.yVal",
            "value": 61.2,
            "assoc_ao": "AO378",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 464,
            "name": "Curve Point 66 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.66.yVal",
            "value": 61.2,
            "assoc_ao": "AO380",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 466,
            "name": "Curve Point 67 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.67.yVal",
            "value": 61.2,
            "assoc_ao": "AO382",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 468,
            "name": "Curve Point 68 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.68.yVal",
            "value": 61.2,
            "assoc_ao": "AO384",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 470,
            "name": "Curve Point 69 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.69.yVal",
            "value": 61.2,
            "assoc_ao": "AO386",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 472,
            "name": "Curve Point 70 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.70.yVal",
            "value": 61.2,
            "assoc_ao": "AO388",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 474,
            "name": "Curve Point 71 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.71.yVal",
            "value": 61.2,
            "assoc_ao": "AO390",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 476,
            "name": "Curve Point 72 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.72.yVal",
            "value": 61.2,
            "assoc_ao": "AO392",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 478,
            "name": "Curve Point 73 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.73.yVal",
            "value": 61.2,
            "assoc_ao": "AO394",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 480,
            "name": "Curve Point 74 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.74.yVal",
            "value": 61.2,
            "assoc_ao": "AO396",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 482,
            "name": "Curve Point 75 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.75.yVal",
            "value": 61.2,
            "assoc_ao": "AO398",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 484,
            "name": "Curve Point 76 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.76.yVal",
            "value": 61.2,
            "assoc_ao": "AO400",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 486,
            "name": "Curve Point 77 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.77.yVal",
            "value": 61.2,
            "assoc_ao": "AO402",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 488,
            "name": "Curve Point 78 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.78.yVal",
            "value": 61.2,
            "assoc_ao": "AO404",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 490,
            "name": "Curve Point 79 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.79.yVal",
            "value": 61.2,
            "assoc_ao": "AO406",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 492,
            "name": "Curve Point 80 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.80.yVal",
            "value": 61.2,
            "assoc_ao": "AO408",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 494,
            "name": "Curve Point 81 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.81.yVal",
            "value": 61.2,
            "assoc_ao": "AO410",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 496,
            "name": "Curve Point 82 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.82.yVal",
            "value": 61.2,
            "assoc_ao": "AO412",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 498,
            "name": "Curve Point 83 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.83.yVal",
            "value": 61.2,
            "assoc_ao": "AO414",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 500,
            "name": "Curve Point 84 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.84.yVal",
            "value": 61.2,
            "assoc_ao": "AO416",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 502,
            "name": "Curve Point 85 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.85.yVal",
            "value": 61.2,
            "assoc_ao": "AO418",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 504,
            "name": "Curve Point 86 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.86.yVal",
            "value": 61.2,
            "assoc_ao": "AO420",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 506,
            "name": "Curve Point 87 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.87.yVal",
            "value": 61.2,
            "assoc_ao": "AO422",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 508,
            "name": "Curve Point 88 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.88.yVal",
            "value": 61.2,
            "assoc_ao": "AO424",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 510,
            "name": "Curve Point 89 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.89.yVal",
            "value": 61.2,
            "assoc_ao": "AO426",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 512,
            "name": "Curve Point 90 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.90.yVal",
            "value": 61.2,
            "assoc_ao": "AO428",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 514,
            "name": "Curve Point 91 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.91.yVal",
            "value": 61.2,
            "assoc_ao": "AO430",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 516,
            "name": "Curve Point 92 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.92.yVal",
            "value": 61.2,
            "assoc_ao": "AO432",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 518,
            "name": "Curve Point 93 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.93.yVal",
            "value": 61.2,
            "assoc_ao": "AO434",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 520,
            "name": "Curve Point 94 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.94.yVal",
            "value": 61.2,
            "assoc_ao": "AO436",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 522,
            "name": "Curve Point 95 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.95.yVal",
            "value": 61.2,
            "assoc_ao": "AO438",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 524,
            "name": "Curve Point 96 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.96.yVal",
            "value": 61.2,
            "assoc_ao": "AO440",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 526,
            "name": "Curve Point 97 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.97.yVal",
            "value": 61.2,
            "assoc_ao": "AO442",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 528,
            "name": "Curve Point 98 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.98.yVal",
            "value": 61.2,
            "assoc_ao": "AO444",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 530,
            "name": "Curve Point 99 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.99.yVal",
            "value": 61.2,
            "assoc_ao": "AO446",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 532,
            "name": "Curve Point 100 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.100.yVal",
            "value": 61.2,
            "assoc_ao": "AO448",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ]
      },
      {
        "curve_type": {
          "point_index": 329,
          "name": "Curve Type.  Enumeration:\n\n <0> Curve disabled\n <1>  Not applicable / Unknown\n <2>  Volt-Var \n <3> Frequency-Watt\n <4> Watt-VAr \n <5> Voltage-Watt \n <6> Remain Connected\n <7> Temperature mode\n <8> Pricing signal mode\n\nHigh Voltage ride-through curves\n <9> HVRT Must Trip \n <10> HVRT Momentary Cessation \n \nLow Voltage ride-through curves\n <11> LVRT Must Trip \n <12> LVRT Momentary Cessation \n\nHigh Frequency ride-through curves\n <13> HFRT Must Trip \n <14> HFRT Momentary Cessation\n\nLow Frequency ride-through curves\n <15> LFRT Must Trip \n <16> LFRT Momentary Cessation",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 20,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "DGSMn.ModTyp",
          "value": 15.0,
          "assoc_ao": "AO245",
          "purpose": "Curve",
          "mandatory_1815": true,
          "mandatory_1547": false
        },
        "number_of_points": {
          "point_index": 330,
          "name": "Curve Number of Points",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 100,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "FMARn.PairArr.NumPts",
          "value": 4.0,
          "assoc_ao": "AO246",
          "purpose": "Curve",
          "mandatory_1815": true,
          "mandatory_1547": false
        },
        "x_units": {
          "point_index": 331,
          "name": "Independent (X-Value) Units for Curve.  Enumeration:\n     <0> Curve is not defined\n     <1> Not applicable / Unknown\n     <4> Time\n     <29> Voltage\n     <33> Frequency\n     <38> Watts\n     <23>  Celsius Temperature\n     <100> Price in hundredths of local currency\n     <129> Voltage as a percent of nominal voltage (VRef)\n     <133> Frequency as a percent of nominal frequency\n     <138> Percent Watts\n     <233> Frequency Deviation\n     <234+> Other",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 255,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "FMARn.IndpUnits",
          "value": 4.0,
          "assoc_ao": "AO247",
          "purpose": "Curve",
          "mandatory_1815": true,
          "mandatory_1547": false
        },
        "y_units": {
          "point_index": 332,
          "name": "Dependent (Y-Value) Units for Curve.  Enumeration:\n     <0> Curve is not defined\n     <1> Not applicable / unknown\n     <2> VArs as percent of max VArs (VARMax)\n     <3> VArs as percent of max available VArs (VArAval)\n     <4> Vars as percent of max apparent Watts (VAMax) - used in IEEE 1547\n     <5> Watts as percent of max Watts (Wmax)\n     <6> Watts as percent of frozen active power (DeptSnptRef)\n     <7> Power Factor in EEI notation\n     <8> Volts as a percent of nominal voltage (VRef)\n     <9> Frequency as a percent of nominal frequency\n    <29> Voltage\n    <33> Frequency\n    <38> Watts\n     <99+>  Other",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 255,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "FMARn.DepRef",
          "value": 33.0,
          "assoc_ao": "AO248",
          "purpose": "Curve",
          "mandatory_1815": true,
          "mandatory_1547": false
        },
        "x_values": [
          {
            "point_index": 333,
            "name": "Curve Point 1 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.1.xVal",
            "value": 3000000.0,
            "assoc_ao": "AO249",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 335,
            "name": "Curve Point 2 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.2.xVal",
            "value": 300000.0,
            "assoc_ao": "AO251",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 337,
            "name": "Curve Point 3 X-Value",
            "event_class": "None",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.3.xVal",
            "value": 300000.0,
            "assoc_ao": "AO253",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 339,
            "name": "Curve Point 4 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.4.xVal",
            "value": 160.0,
            "assoc_ao": "AO255",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 341,
            "name": "Curve Point 5 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.5.xVal",
            "value": 160.0,
            "assoc_ao": "AO257",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 343,
            "name": "Curve Point 6 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.6.xVal",
            "value": 160.0,
            "assoc_ao": "AO259",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 345,
            "name": "Curve Point 7 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.7.xVal",
            "value": 160.0,
            "assoc_ao": "AO261",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 347,
            "name": "Curve Point 8 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.8.xVal",
            "value": 160.0,
            "assoc_ao": "AO263",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 349,
            "name": "Curve Point 9 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.9.xVal",
            "value": 160.0,
            "assoc_ao": "AO265",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 351,
            "name": "Curve Point 10 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.10.xVal",
            "value": 160.0,
            "assoc_ao": "AO267",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 353,
            "name": "Curve Point 11 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.11.xVal",
            "value": 160.0,
            "assoc_ao": "AO269",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 355,
            "name": "Curve Point 12 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.12.xVal",
            "value": 160.0,
            "assoc_ao": "AO271",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 357,
            "name": "Curve Point 13 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.13.xVal",
            "value": 160.0,
            "assoc_ao": "AO273",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 359,
            "name": "Curve Point 14 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.14.xVal",
            "value": 160.0,
            "assoc_ao": "AO275",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 361,
            "name": "Curve Point 15 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.15.xVal",
            "value": 160.0,
            "assoc_ao": "AO277",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 363,
            "name": "Curve Point 16 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.16.xVal",
            "value": 160.0,
            "assoc_ao": "AO279",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 365,
            "name": "Curve Point 17 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.17.xVal",
            "value": 160.0,
            "assoc_ao": "AO281",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 367,
            "name": "Curve Point 18 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.18.xVal",
            "value": 160.0,
            "assoc_ao": "AO283",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 369,
            "name": "Curve Point 19 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.19.xVal",
            "value": 160.0,
            "assoc_ao": "AO285",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 371,
            "name": "Curve Point 20 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.20.xVal",
            "value": 160.0,
            "assoc_ao": "AO287",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 373,
            "name": "Curve Point 21 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.21.xVal",
            "value": 160.0,
            "assoc_ao": "AO289",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 375,
            "name": "Curve Point 22 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.22.xVal",
            "value": 160.0,
            "assoc_ao": "AO291",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 377,
            "name": "Curve Point 23 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.23.xVal",
            "value": 160.0,
            "assoc_ao": "AO293",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 379,
            "name": "Curve Point 24 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.24.xVal",
            "value": 160.0,
            "assoc_ao": "AO295",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 381,
            "name": "Curve Point 25 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.25.xVal",
            "value": 160.0,
            "assoc_ao": "AO297",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 383,
            "name": "Curve Point 26 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.26.xVal",
            "value": 160.0,
            "assoc_ao": "AO299",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 385,
            "name": "Curve Point 27 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.27.xVal",
            "value": 160.0,
            "assoc_ao": "AO301",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 387,
            "name": "Curve Point 28 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.28.xVal",
            "value": 160.0,
            "assoc_ao": "AO303",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 389,
            "name": "Curve Point 29 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.29.xVal",
            "value": 160.0,
            "assoc_ao": "AO305",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 391,
            "name": "Curve Point 30 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.30.xVal",
            "value": 160.0,
            "assoc_ao": "AO307",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 393,
            "name": "Curve Point 31 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.31.xVal",
            "value": 160.0,
            "assoc_ao": "AO309",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 395,
            "name": "Curve Point 32 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.32.xVal",
            "value": 160.0,
            "assoc_ao": "AO311",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 397,
            "name": "Curve Point 33 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.33.xVal",
            "value": 160.0,
            "assoc_ao": "AO313",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 399,
            "name": "Curve Point 34 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.34.xVal",
            "value": 160.0,
            "assoc_ao": "AO315",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 401,
            "name": "Curve Point 35 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.35.xVal",
            "value": 160.0,
            "assoc_ao": "AO317",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 403,
            "name": "Curve Point 36 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.36.xVal",
            "value": 160.0,
            "assoc_ao": "AO319",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 405,
            "name": "Curve Point 37 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.37.xVal",
            "value": 160.0,
            "assoc_ao": "AO321",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 407,
            "name": "Curve Point 38 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.38.xVal",
            "value": 160.0,
            "assoc_ao": "AO323",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 409,
            "name": "Curve Point 39 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.39.xVal",
            "value": 160.0,
            "assoc_ao": "AO325",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 411,
            "name": "Curve Point 40 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.40.xVal",
            "value": 160.0,
            "assoc_ao": "AO327",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 413,
            "name": "Curve Point 41 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.41.xVal",
            "value": 160.0,
            "assoc_ao": "AO329",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 415,
            "name": "Curve Point 42 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.42.xVal",
            "value": 160.0,
            "assoc_ao": "AO331",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 417,
            "name": "Curve Point 43 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.43.xVal",
            "value": 160.0,
            "assoc_ao": "AO333",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 419,
            "name": "Curve Point 44 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.44.xVal",
            "value": 160.0,
            "assoc_ao": "AO335",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 421,
            "name": "Curve Point 45 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.45.xVal",
            "value": 160.0,
            "assoc_ao": "AO337",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 423,
            "name": "Curve Point 46 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.46.xVal",
            "value": 160.0,
            "assoc_ao": "AO339",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 425,
            "name": "Curve Point 47 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.47.xVal",
            "value": 160.0,
            "assoc_ao": "AO341",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 427,
            "name": "Curve Point 48 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.48.xVal",
            "value": 160.0,
            "assoc_ao": "AO343",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 429,
            "name": "Curve Point 49 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.49.xVal",
            "value": 160.0,
            "assoc_ao": "AO345",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 431,
            "name": "Curve Point 50 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.50.xVal",
            "value": 160.0,
            "assoc_ao": "AO347",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 433,
            "name": "Curve Point 51 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.51.xVal",
            "value": 160.0,
            "assoc_ao": "AO349",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 435,
            "name": "Curve Point 52 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.52.xVal",
            "value": 160.0,
            "assoc_ao": "AO351",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 437,
            "name": "Curve Point 53 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.53.xVal",
            "value": 160.0,
            "assoc_ao": "AO353",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 439,
            "name": "Curve Point 54 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.54.xVal",
            "value": 160.0,
            "assoc_ao": "AO355",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 441,
            "name": "Curve Point 55 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.55.xVal",
            "value": 160.0,
            "assoc_ao": "AO357",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 443,
            "name": "Curve Point 56 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.56.xVal",
            "value": 160.0,
            "assoc_ao": "AO359",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 445,
            "name": "Curve Point 57 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.57.xVal",
            "value": 160.0,
            "assoc_ao": "AO361",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 447,
            "name": "Curve Point 58 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.58.xVal",
            "value": 160.0,
            "assoc_ao": "AO363",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 449,
            "name": "Curve Point 59 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.59.xVal",
            "value": 160.0,
            "assoc_ao": "AO365",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 451,
            "name": "Curve Point 60 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.60.xVal",
            "value": 160.0,
            "assoc_ao": "AO367",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 453,
            "name": "Curve Point 61 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.61.xVal",
            "value": 160.0,
            "assoc_ao": "AO369",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 455,
            "name": "Curve Point 62 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.62.xVal",
            "value": 160.0,
            "assoc_ao": "AO371",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 457,
            "name": "Curve Point 63 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.63.xVal",
            "value": 160.0,
            "assoc_ao": "AO373",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 459,
            "name": "Curve Point 64 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.64.xVal",
            "value": 160.0,
            "assoc_ao": "AO375",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 461,
            "name": "Curve Point 65 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.65.xVal",
            "value": 160.0,
            "assoc_ao": "AO377",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 463,
            "name": "Curve Point 66 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.66.xVal",
            "value": 160.0,
            "assoc_ao": "AO379",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 465,
            "name": "Curve Point 67 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.67.xVal",
            "value": 160.0,
            "assoc_ao": "AO381",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 467,
            "name": "Curve Point 68 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.68.xVal",
            "value": 160.0,
            "assoc_ao": "AO383",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 469,
            "name": "Curve Point 69 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.69.xVal",
            "value": 160.0,
            "assoc_ao": "AO385",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 471,
            "name": "Curve Point 70 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.70.xVal",
            "value": 160.0,
            "assoc_ao": "AO387",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 473,
            "name": "Curve Point 71 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.71.xVal",
            "value": 160.0,
            "assoc_ao": "AO389",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 475,
            "name": "Curve Point 72 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.72.xVal",
            "value": 160.0,
            "assoc_ao": "AO391",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 477,
            "name": "Curve Point 73 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.73.xVal",
            "value": 160.0,
            "assoc_ao": "AO393",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 479,
            "name": "Curve Point 74 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.74.xVal",
            "value": 160.0,
            "assoc_ao": "AO395",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 481,
            "name": "Curve Point 75 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.75.xVal",
            "value": 160.0,
            "assoc_ao": "AO397",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 483,
            "name": "Curve Point 76 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.76.xVal",
            "value": 160.0,
            "assoc_ao": "AO399",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 485,
            "name": "Curve Point 77 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.77.xVal",
            "value": 160.0,
            "assoc_ao": "AO401",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 487,
            "name": "Curve Point 78 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.78.xVal",
            "value": 160.0,
            "assoc_ao": "AO403",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 489,
            "name": "Curve Point 79 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.79.xVal",
            "value": 160.0,
            "assoc_ao": "AO405",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 491,
            "name": "Curve Point 80 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.80.xVal",
            "value": 160.0,
            "assoc_ao": "AO407",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 493,
            "name": "Curve Point 81 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.81.xVal",
            "value": 160.0,
            "assoc_ao": "AO409",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 495,
            "name": "Curve Point 82 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.82.xVal",
            "value": 160.0,
            "assoc_ao": "AO411",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 497,
            "name": "Curve Point 83 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.83.xVal",
            "value": 160.0,
            "assoc_ao": "AO413",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 499,
            "name": "Curve Point 84 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.84.xVal",
            "value": 160.0,
            "assoc_ao": "AO415",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 501,
            "name": "Curve Point 85 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.85.xVal",
            "value": 160.0,
            "assoc_ao": "AO417",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 503,
            "name": "Curve Point 86 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.86.xVal",
            "value": 160.0,
            "assoc_ao": "AO419",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 505,
            "name": "Curve Point 87 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.87.xVal",
            "value": 160.0,
            "assoc_ao": "AO421",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 507,
            "name": "Curve Point 88 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.88.xVal",
            "value": 160.0,
            "assoc_ao": "AO423",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 509,
            "name": "Curve Point 89 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.89.xVal",
            "value": 160.0,
            "assoc_ao": "AO425",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 511,
            "name": "Curve Point 90 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.90.xVal",
            "value": 160.0,
            "assoc_ao": "AO427",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 513,
            "name": "Curve Point 91 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.91.xVal",
            "value": 160.0,
            "assoc_ao": "AO429",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 515,
            "name": "Curve Point 92 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.92.xVal",
            "value": 160.0,
            "assoc_ao": "AO431",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 517,
            "name": "Curve Point 93 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.93.xVal",
            "value": 160.0,
            "assoc_ao": "AO433",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 519,
            "name": "Curve Point 94 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.94.xVal",
            "value": 160.0,
            "assoc_ao": "AO435",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 521,
            "name": "Curve Point 95 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.95.xVal",
            "value": 160.0,
            "assoc_ao": "AO437",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 523,
            "name": "Curve Point 96 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.96.xVal",
            "value": 160.0,
            "assoc_ao": "AO439",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 525,
            "name": "Curve Point 97 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.97.xVal",
            "value": 160.0,
            "assoc_ao": "AO441",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 527,
            "name": "Curve Point 98 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.98.xVal",
            "value": 160.0,
            "assoc_ao": "AO443",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 529,
            "name": "Curve Point 99 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.99.xVal",
            "value": 160.0,
            "assoc_ao": "AO445",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 531,
            "name": "Curve Point 100 X-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.100.xVal",
            "value": 160.0,
            "assoc_ao": "AO447",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ],
        "y_values": [
          {
            "point_index": 334,
            "name": "Curve Point 1 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.1.yVal",
            "value": 58.5,
            "assoc_ao": "AO250",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 336,
            "name": "Curve Point 2 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.2.yVal",
            "value": 58.5,
            "assoc_ao": "AO252",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 338,
            "name": "Curve Point 3 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.3.yVal",
            "value": 56.5,
            "assoc_ao": "AO254",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 340,
            "name": "Curve Point 4 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.4.yVal",
            "value": 56.5,
            "assoc_ao": "AO256",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 342,
            "name": "Curve Point 5 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.5.yVal",
            "value": 56.5,
            "assoc_ao": "AO258",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 344,
            "name": "Curve Point 6 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.6.yVal",
            "value": 56.5,
            "assoc_ao": "AO260",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 346,
            "name": "Curve Point 7 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.7.yVal",
            "value": 56.5,
            "assoc_ao": "AO262",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 348,
            "name": "Curve Point 8 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.8.yVal",
            "value": 56.5,
            "assoc_ao": "AO264",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 350,
            "name": "Curve Point 9 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.9.yVal",
            "value": 56.5,
            "assoc_ao": "AO266",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 352,
            "name": "Curve Point 10 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.10.yVal",
            "value": 56.5,
            "assoc_ao": "AO268",
            "purpose": "Curve",
            "mandatory_1815": true,
            "mandatory_1547": false
          },
          {
            "point_index": 354,
            "name": "Curve Point 11 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.11.yVal",
            "value": 56.5,
            "assoc_ao": "AO270",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 356,
            "name": "Curve Point 12 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.12.yVal",
            "value": 56.5,
            "assoc_ao": "AO272",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 358,
            "name": "Curve Point 13 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.13.yVal",
            "value": 56.5,
            "assoc_ao": "AO274",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 360,
            "name": "Curve Point 14 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.14.yVal",
            "value": 56.5,
            "assoc_ao": "AO276",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 362,
            "name": "Curve Point 15 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.15.yVal",
            "value": 56.5,
            "assoc_ao": "AO278",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 364,
            "name": "Curve Point 16 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.16.yVal",
            "value": 56.5,
            "assoc_ao": "AO280",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 366,
            "name": "Curve Point 17 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.17.yVal",
            "value": 56.5,
            "assoc_ao": "AO282",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 368,
            "name": "Curve Point 18 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.18.yVal",
            "value": 56.5,
            "assoc_ao": "AO284",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 370,
            "name": "Curve Point 19 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.19.yVal",
            "value": 56.5,
            "assoc_ao": "AO286",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 372,
            "name": "Curve Point 20 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.20.yVal",
            "value": 56.5,
            "assoc_ao": "AO288",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 374,
            "name": "Curve Point 21 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.21.yVal",
            "value": 56.5,
            "assoc_ao": "AO290",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 376,
            "name": "Curve Point 22 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.22.yVal",
            "value": 56.5,
            "assoc_ao": "AO292",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 378,
            "name": "Curve Point 23 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.23.yVal",
            "value": 56.5,
            "assoc_ao": "AO294",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 380,
            "name": "Curve Point 24 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.24.yVal",
            "value": 56.5,
            "assoc_ao": "AO296",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 382,
            "name": "Curve Point 25 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.25.yVal",
            "value": 56.5,
            "assoc_ao": "AO298",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 384,
            "name": "Curve Point 26 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.26.yVal",
            "value": 56.5,
            "assoc_ao": "AO300",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 386,
            "name": "Curve Point 27 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.27.yVal",
            "value": 56.5,
            "assoc_ao": "AO302",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 388,
            "name": "Curve Point 28 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.28.yVal",
            "value": 56.5,
            "assoc_ao": "AO304",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 390,
            "name": "Curve Point 29 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.29.yVal",
            "value": 56.5,
            "assoc_ao": "AO306",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 392,
            "name": "Curve Point 30 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.30.yVal",
            "value": 56.5,
            "assoc_ao": "AO308",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 394,
            "name": "Curve Point 31 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.31.yVal",
            "value": 56.5,
            "assoc_ao": "AO310",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 396,
            "name": "Curve Point 32 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.32.yVal",
            "value": 56.5,
            "assoc_ao": "AO312",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 398,
            "name": "Curve Point 33 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.33.yVal",
            "value": 56.5,
            "assoc_ao": "AO314",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 400,
            "name": "Curve Point 34 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.34.yVal",
            "value": 56.5,
            "assoc_ao": "AO316",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 402,
            "name": "Curve Point 35 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.35.yVal",
            "value": 56.5,
            "assoc_ao": "AO318",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 404,
            "name": "Curve Point 36 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.36.yVal",
            "value": 56.5,
            "assoc_ao": "AO320",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 406,
            "name": "Curve Point 37 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.37.yVal",
            "value": 56.5,
            "assoc_ao": "AO322",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 408,
            "name": "Curve Point 38 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.38.yVal",
            "value": 56.5,
            "assoc_ao": "AO324",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 410,
            "name": "Curve Point 39 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.39.yVal",
            "value": 56.5,
            "assoc_ao": "AO326",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 412,
            "name": "Curve Point 40 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.40.yVal",
            "value": 56.5,
            "assoc_ao": "AO328",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 414,
            "name": "Curve Point 41 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.41.yVal",
            "value": 56.5,
            "assoc_ao": "AO330",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 416,
            "name": "Curve Point 42 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.42.yVal",
            "value": 56.5,
            "assoc_ao": "AO332",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 418,
            "name": "Curve Point 43 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.43.yVal",
            "value": 56.5,
            "assoc_ao": "AO334",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 420,
            "name": "Curve Point 44 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.44.yVal",
            "value": 56.5,
            "assoc_ao": "AO336",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 422,
            "name": "Curve Point 45 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.45.yVal",
            "value": 56.5,
            "assoc_ao": "AO338",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 424,
            "name": "Curve Point 46 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.46.yVal",
            "value": 56.5,
            "assoc_ao": "AO340",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 426,
            "name": "Curve Point 47 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.47.yVal",
            "value": 56.5,
            "assoc_ao": "AO342",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 428,
            "name": "Curve Point 48 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.48.yVal",
            "value": 56.5,
            "assoc_ao": "AO344",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 430,
            "name": "Curve Point 49 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.49.yVal",
            "value": 56.5,
            "assoc_ao": "AO346",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 432,
            "name": "Curve Point 50 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.50.yVal",
            "value": 56.5,
            "assoc_ao": "AO348",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 434,
            "name": "Curve Point 51 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.51.yVal",
            "value": 56.5,
            "assoc_ao": "AO350",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 436,
            "name": "Curve Point 52 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.52.yVal",
            "value": 56.5,
            "assoc_ao": "AO352",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 438,
            "name": "Curve Point 53 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.53.yVal",
            "value": 56.5,
            "assoc_ao": "AO354",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 440,
            "name": "Curve Point 54 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.54.yVal",
            "value": 56.5,
            "assoc_ao": "AO356",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 442,
            "name": "Curve Point 55 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.55.yVal",
            "value": 56.5,
            "assoc_ao": "AO358",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 444,
            "name": "Curve Point 56 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.56.yVal",
            "value": 56.5,
            "assoc_ao": "AO360",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 446,
            "name": "Curve Point 57 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.57.yVal",
            "value": 56.5,
            "assoc_ao": "AO362",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 448,
            "name": "Curve Point 58 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.58.yVal",
            "value": 56.5,
            "assoc_ao": "AO364",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 450,
            "name": "Curve Point 59 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.59.yVal",
            "value": 56.5,
            "assoc_ao": "AO366",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 452,
            "name": "Curve Point 60 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.60.yVal",
            "value": 56.5,
            "assoc_ao": "AO368",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 454,
            "name": "Curve Point 61 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.61.yVal",
            "value": 56.5,
            "assoc_ao": "AO370",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 456,
            "name": "Curve Point 62 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.62.yVal",
            "value": 56.5,
            "assoc_ao": "AO372",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 458,
            "name": "Curve Point 63 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.63.yVal",
            "value": 56.5,
            "assoc_ao": "AO374",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 460,
            "name": "Curve Point 64 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.64.yVal",
            "value": 56.5,
            "assoc_ao": "AO376",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 462,
            "name": "Curve Point 65 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.65.yVal",
            "value": 56.5,
            "assoc_ao": "AO378",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 464,
            "name": "Curve Point 66 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.66.yVal",
            "value": 56.5,
            "assoc_ao": "AO380",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 466,
            "name": "Curve Point 67 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.67.yVal",
            "value": 56.5,
            "assoc_ao": "AO382",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 468,
            "name": "Curve Point 68 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.68.yVal",
            "value": 56.5,
            "assoc_ao": "AO384",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 470,
            "name": "Curve Point 69 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.69.yVal",
            "value": 56.5,
            "assoc_ao": "AO386",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 472,
            "name": "Curve Point 70 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.70.yVal",
            "value": 56.5,
            "assoc_ao": "AO388",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 474,
            "name": "Curve Point 71 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.71.yVal",
            "value": 56.5,
            "assoc_ao": "AO390",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 476,
            "name": "Curve Point 72 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.72.yVal",
            "value": 56.5,
            "assoc_ao": "AO392",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 478,
            "name": "Curve Point 73 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.73.yVal",
            "value": 56.5,
            "assoc_ao": "AO394",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 480,
            "name": "Curve Point 74 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.74.yVal",
            "value": 56.5,
            "assoc_ao": "AO396",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 482,
            "name": "Curve Point 75 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.75.yVal",
            "value": 56.5,
            "assoc_ao": "AO398",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 484,
            "name": "Curve Point 76 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.76.yVal",
            "value": 56.5,
            "assoc_ao": "AO400",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 486,
            "name": "Curve Point 77 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.77.yVal",
            "value": 56.5,
            "assoc_ao": "AO402",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 488,
            "name": "Curve Point 78 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.78.yVal",
            "value": 56.5,
            "assoc_ao": "AO404",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 490,
            "name": "Curve Point 79 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.79.yVal",
            "value": 56.5,
            "assoc_ao": "AO406",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 492,
            "name": "Curve Point 80 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.80.yVal",
            "value": 56.5,
            "assoc_ao": "AO408",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 494,
            "name": "Curve Point 81 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.81.yVal",
            "value": 56.5,
            "assoc_ao": "AO410",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 496,
            "name": "Curve Point 82 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.82.yVal",
            "value": 56.5,
            "assoc_ao": "AO412",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 498,
            "name": "Curve Point 83 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.83.yVal",
            "value": 56.5,
            "assoc_ao": "AO414",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 500,
            "name": "Curve Point 84 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.84.yVal",
            "value": 56.5,
            "assoc_ao": "AO416",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 502,
            "name": "Curve Point 85 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.85.yVal",
            "value": 56.5,
            "assoc_ao": "AO418",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 504,
            "name": "Curve Point 86 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.86.yVal",
            "value": 56.5,
            "assoc_ao": "AO420",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 506,
            "name": "Curve Point 87 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.87.yVal",
            "value": 56.5,
            "assoc_ao": "AO422",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 508,
            "name": "Curve Point 88 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.88.yVal",
            "value": 56.5,
            "assoc_ao": "AO424",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 510,
            "name": "Curve Point 89 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.89.yVal",
            "value": 56.5,
            "assoc_ao": "AO426",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 512,
            "name": "Curve Point 90 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.90.yVal",
            "value": 56.5,
            "assoc_ao": "AO428",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 514,
            "name": "Curve Point 91 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.91.yVal",
            "value": 56.5,
            "assoc_ao": "AO430",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 516,
            "name": "Curve Point 92 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.92.yVal",
            "value": 56.5,
            "assoc_ao": "AO432",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 518,
            "name": "Curve Point 93 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.93.yVal",
            "value": 56.5,
            "assoc_ao": "AO434",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 520,
            "name": "Curve Point 94 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.94.yVal",
            "value": 56.5,
            "assoc_ao": "AO436",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 522,
            "name": "Curve Point 95 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.95.yVal",
            "value": 56.5,
            "assoc_ao": "AO438",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 524,
            "name": "Curve Point 96 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.96.yVal",
            "value": 56.5,
            "assoc_ao": "AO440",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 526,
            "name": "Curve Point 97 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.97.yVal",
            "value": 56.5,
            "assoc_ao": "AO442",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 528,
            "name": "Curve Point 98 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.98.yVal",
            "value": 56.5,
            "assoc_ao": "AO444",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 530,
            "name": "Curve Point 99 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.99.yVal",
            "value": 56.5,
            "assoc_ao": "AO446",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 532,
            "name": "Curve Point 100 Y-Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 7000,
            "multiplier": 0.01,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FMARn.PairArr.CrvPts.100.yVal",
            "value": 56.5,
            "assoc_ao": "AO448",
            "purpose": "Curve",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ]
      }
    ],
    "schedules_bc": [
      {
        "identity": {
          "point_index": 2002,
          "name": "Selected Schedule Identity",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "BC.FSCCn.Schd",
          "value": 1.0,
          "assoc_ao": "AO2001",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "priority": {
          "point_index": 2003,
          "name": "Selected Schedule Priority",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "BC.FSCHn.SchdPrio",
          "value": 1.0,
          "assoc_ao": "AO2002",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "schedule_type": {
          "point_index": 2004,
          "name": "Selected Schedule Type.  Enumeration:\n<1> Low/High Voltage Ride-Through – hi Must Trip\n<2> Low/High Voltage Ride-Through – Low Must Trip\n<3> Low/High Voltage Ride-Through – hi Momentary\n<4> Low/High Voltage Ride-Through – Lo Momentary\n<5> Low/High Frequency Ride-Through – hi Must Trip\n<6> Low/High Frequency Ride-Through – Lo Must Trip\n<7> Low/High Frequency Ride-Through – hi Momentary\n<8> Low/High Frequency Ride-Through – Low Momentary\n<9> Dynamic Reactive Current Support - On/Off\n<10> Dynamic Volt-Watt - On/Off\n<11> Frequency-Watt - On/Off\n<12> Active Power Limit - Charging\n<13> Active Power Limit - Discharging\n<14> Charge/Discharge - Percent of Maximum\n<15> Coordinated Charge/Discharge - SOC Target\n<16> Active Power Response #1 - On/Off\n<17> Active Power Response #2 - On/Off\n<18> Active Power Response #3 - On/Off\n<19> AGC – Watts\n<20> Active Power Smoothing - On/Off\n<21> Volt-Watt – Curve Index\n<22> Frequency-Watt Curve – Curve Index\n<23> Frequency-Watt Curve – High Hysteresis\n<24> Frequency-Watt Curve – Low Hysteresis\n<25> Constant VArs - Percent of Maximum\n<26> Constant Power Factor - Power Factor\n<27> Volt-VAr – Curve Index\n<28> Watt-VAr – Curve Index\n<29> Power Factor Correction - On/Off\n<30> Reserved - For pricing mode\n<31> Charge/Discharge - enable/disable\n<32> Coordinated Charge/Discharge - enable/disable\n<33> Active Power Limit - Discharging - enable/disable\n<34> Active Power Response #1 - Limit\n<35> Active Power Response #2 - Limit\n<36> Active Power Response #3 - Limit\n<37> AGC - enable/disable\n...\n<100> Vendor-specific enumerations above",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 255,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "MESAn.SchdTyp",
          "value": 1.0,
          "assoc_ao": "AO2003",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "start_date": {
          "point_index": 2005,
          "name": "Selected Schedule Start Date",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Days",
          "iec_61850_uid": "BC.FSCHn.StrTm.Date",
          "value": 0.0,
          "assoc_ao": "AO2004",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "start_time": {
          "point_index": 2006,
          "name": "Selected Schedule Start Time",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 86400000,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Seconds",
          "iec_61850_uid": "BC.FSCHn.StrTm.Time",
          "value": 0.0,
          "assoc_ao": "AO2005",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "repeat_interval": {
          "point_index": 2007,
          "name": "Selected Schedule Repeat Interval",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Varies",
          "iec_61850_uid": "BC.FSCHn.NxtStrTm",
          "value": 0.0,
          "assoc_ao": "AO2006",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "repeat_interval_units": {
          "point_index": 2008,
          "name": "Selected Schedule Repeat Interval Units",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 8,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "BC.FSCHn.SchdReuse",
          "value": 0.0,
          "assoc_ao": "AO2007",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "validation_status": {
          "point_index": 2009,
          "name": "Selected Schedule Validation Status",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 5,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "BC.FSCHn.SchdSt.1",
          "value": 0.0,
          "assoc_ao": null,
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "status": {
          "point_index": 2010,
          "name": "Selected Schedule Status",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 5,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "BC.FSCHn.SchdSt.2",
          "value": 0.0,
          "assoc_ao": null,
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "number_of_points": {
          "point_index": 2011,
          "name": "Selected Schedule Number of Points",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Integer",
          "iec_61850_uid": "BC.FSCHn.NumEntr",
          "value": 1.0,
          "assoc_ao": "AO2008",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "time_offsets": [
          {
            "point_index": 2012,
            "name": "Selected Schedule Point [1] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "BC.FSCHn.SchdIntv.1",
            "value": 0.0,
            "assoc_ao": "AO2009",
            "purpose": "BC Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ],
        "values": [
          {
            "point_index": 2013,
            "name": "Selected Schedule Point [1] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "BC.FSCHn.SchdEntr.1",
            "value": 1.0,
            "assoc_ao": "AO2010",
            "purpose": "BC Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ]
      },
      {
        "identity": {
          "point_index": 2002,
          "name": "Selected Schedule Identity",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "BC.FSCCn.Schd",
          "value": 2.0,
          "assoc_ao": "AO2001",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "priority": {
          "point_index": 2003,
          "name": "Selected Schedule Priority",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "BC.FSCHn.SchdPrio",
          "value": 1.0,
          "assoc_ao": "AO2002",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "schedule_type": {
          "point_index": 2004,
          "name": "Selected Schedule Type.  Enumeration:\n<1> Low/High Voltage Ride-Through – hi Must Trip\n<2> Low/High Voltage Ride-Through – Low Must Trip\n<3> Low/High Voltage Ride-Through – hi Momentary\n<4> Low/High Voltage Ride-Through – Lo Momentary\n<5> Low/High Frequency Ride-Through – hi Must Trip\n<6> Low/High Frequency Ride-Through – Lo Must Trip\n<7> Low/High Frequency Ride-Through – hi Momentary\n<8> Low/High Frequency Ride-Through – Low Momentary\n<9> Dynamic Reactive Current Support - On/Off\n<10> Dynamic Volt-Watt - On/Off\n<11> Frequency-Watt - On/Off\n<12> Active Power Limit - Charging\n<13> Active Power Limit - Discharging\n<14> Charge/Discharge - Percent of Maximum\n<15> Coordinated Charge/Discharge - SOC Target\n<16> Active Power Response #1 - On/Off\n<17> Active Power Response #2 - On/Off\n<18> Active Power Response #3 - On/Off\n<19> AGC – Watts\n<20> Active Power Smoothing - On/Off\n<21> Volt-Watt – Curve Index\n<22> Frequency-Watt Curve – Curve Index\n<23> Frequency-Watt Curve – High Hysteresis\n<24> Frequency-Watt Curve – Low Hysteresis\n<25> Constant VArs - Percent of Maximum\n<26> Constant Power Factor - Power Factor\n<27> Volt-VAr – Curve Index\n<28> Watt-VAr – Curve Index\n<29> Power Factor Correction - On/Off\n<30> Reserved - For pricing mode\n<31> Charge/Discharge - enable/disable\n<32> Coordinated Charge/Discharge - enable/disable\n<33> Active Power Limit - Discharging - enable/disable\n<34> Active Power Response #1 - Limit\n<35> Active Power Response #2 - Limit\n<36> Active Power Response #3 - Limit\n<37> AGC - enable/disable\n...\n<100> Vendor-specific enumerations above",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 255,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "MESAn.SchdTyp",
          "value": 2.0,
          "assoc_ao": "AO2003",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "start_date": {
          "point_index": 2005,
          "name": "Selected Schedule Start Date",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Days",
          "iec_61850_uid": "BC.FSCHn.StrTm.Date",
          "value": 0.0,
          "assoc_ao": "AO2004",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "start_time": {
          "point_index": 2006,
          "name": "Selected Schedule Start Time",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 86400000,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Seconds",
          "iec_61850_uid": "BC.FSCHn.StrTm.Time",
          "value": 0.0,
          "assoc_ao": "AO2005",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "repeat_interval": {
          "point_index": 2007,
          "name": "Selected Schedule Repeat Interval",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Varies",
          "iec_61850_uid": "BC.FSCHn.NxtStrTm",
          "value": 0.0,
          "assoc_ao": "AO2006",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "repeat_interval_units": {
          "point_index": 2008,
          "name": "Selected Schedule Repeat Interval Units",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 8,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "BC.FSCHn.SchdReuse",
          "value": 0.0,
          "assoc_ao": "AO2007",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "validation_status": {
          "point_index": 2009,
          "name": "Selected Schedule Validation Status",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 5,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "BC.FSCHn.SchdSt.1",
          "value": 0.0,
          "assoc_ao": null,
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "status": {
          "point_index": 2010,
          "name": "Selected Schedule Status",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 5,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "BC.FSCHn.SchdSt.2",
          "value": 0.0,
          "assoc_ao": null,
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "number_of_points": {
          "point_index": 2011,
          "name": "Selected Schedule Number of Points",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Integer",
          "iec_61850_uid": "BC.FSCHn.NumEntr",
          "value": 1.0,
          "assoc_ao": "AO2008",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "time_offsets": [
          {
            "point_index": 2012,
            "name": "Selected Schedule Point [1] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "BC.FSCHn.SchdIntv.1",
            "value": 0.0,
            "assoc_ao": "AO2009",
            "purpose": "BC Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ],
        "values": [
          {
            "point_index": 2013,
            "name": "Selected Schedule Point [1] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "BC.FSCHn.SchdEntr.1",
            "value": 1.0,
            "assoc_ao": "AO2010",
            "purpose": "BC Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ]
      },
      {
        "identity": {
          "point_index": 2002,
          "name": "Selected Schedule Identity",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "BC.FSCCn.Schd",
          "value": 3.0,
          "assoc_ao": "AO2001",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "priority": {
          "point_index": 2003,
          "name": "Selected Schedule Priority",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "BC.FSCHn.SchdPrio",
          "value": 1.0,
          "assoc_ao": "AO2002",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "schedule_type": {
          "point_index": 2004,
          "name": "Selected Schedule Type.  Enumeration:\n<1> Low/High Voltage Ride-Through – hi Must Trip\n<2> Low/High Voltage Ride-Through – Low Must Trip\n<3> Low/High Voltage Ride-Through – hi Momentary\n<4> Low/High Voltage Ride-Through – Lo Momentary\n<5> Low/High Frequency Ride-Through – hi Must Trip\n<6> Low/High Frequency Ride-Through – Lo Must Trip\n<7> Low/High Frequency Ride-Through – hi Momentary\n<8> Low/High Frequency Ride-Through – Low Momentary\n<9> Dynamic Reactive Current Support - On/Off\n<10> Dynamic Volt-Watt - On/Off\n<11> Frequency-Watt - On/Off\n<12> Active Power Limit - Charging\n<13> Active Power Limit - Discharging\n<14> Charge/Discharge - Percent of Maximum\n<15> Coordinated Charge/Discharge - SOC Target\n<16> Active Power Response #1 - On/Off\n<17> Active Power Response #2 - On/Off\n<18> Active Power Response #3 - On/Off\n<19> AGC – Watts\n<20> Active Power Smoothing - On/Off\n<21> Volt-Watt – Curve Index\n<22> Frequency-Watt Curve – Curve Index\n<23> Frequency-Watt Curve – High Hysteresis\n<24> Frequency-Watt Curve – Low Hysteresis\n<25> Constant VArs - Percent of Maximum\n<26> Constant Power Factor - Power Factor\n<27> Volt-VAr – Curve Index\n<28> Watt-VAr – Curve Index\n<29> Power Factor Correction - On/Off\n<30> Reserved - For pricing mode\n<31> Charge/Discharge - enable/disable\n<32> Coordinated Charge/Discharge - enable/disable\n<33> Active Power Limit - Discharging - enable/disable\n<34> Active Power Response #1 - Limit\n<35> Active Power Response #2 - Limit\n<36> Active Power Response #3 - Limit\n<37> AGC - enable/disable\n...\n<100> Vendor-specific enumerations above",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 255,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "MESAn.SchdTyp",
          "value": 5.0,
          "assoc_ao": "AO2003",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "start_date": {
          "point_index": 2005,
          "name": "Selected Schedule Start Date",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Days",
          "iec_61850_uid": "BC.FSCHn.StrTm.Date",
          "value": 0.0,
          "assoc_ao": "AO2004",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "start_time": {
          "point_index": 2006,
          "name": "Selected Schedule Start Time",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 86400000,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Seconds",
          "iec_61850_uid": "BC.FSCHn.StrTm.Time",
          "value": 0.0,
          "assoc_ao": "AO2005",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "repeat_interval": {
          "point_index": 2007,
          "name": "Selected Schedule Repeat Interval",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Varies",
          "iec_61850_uid": "BC.FSCHn.NxtStrTm",
          "value": 0.0,
          "assoc_ao": "AO2006",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "repeat_interval_units": {
          "point_index": 2008,
          "name": "Selected Schedule Repeat Interval Units",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 8,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "BC.FSCHn.SchdReuse",
          "value": 0.0,
          "assoc_ao": "AO2007",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "validation_status": {
          "point_index": 2009,
          "name": "Selected Schedule Validation Status",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 5,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "BC.FSCHn.SchdSt.1",
          "value": 0.0,
          "assoc_ao": null,
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "status": {
          "point_index": 2010,
          "name": "Selected Schedule Status",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 5,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "BC.FSCHn.SchdSt.2",
          "value": 0.0,
          "assoc_ao": null,
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "number_of_points": {
          "point_index": 2011,
          "name": "Selected Schedule Number of Points",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Integer",
          "iec_61850_uid": "BC.FSCHn.NumEntr",
          "value": 1.0,
          "assoc_ao": "AO2008",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "time_offsets": [
          {
            "point_index": 2012,
            "name": "Selected Schedule Point [1] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "BC.FSCHn.SchdIntv.1",
            "value": 0.0,
            "assoc_ao": "AO2009",
            "purpose": "BC Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ],
        "values": [
          {
            "point_index": 2013,
            "name": "Selected Schedule Point [1] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "BC.FSCHn.SchdEntr.1",
            "value": 1.0,
            "assoc_ao": "AO2010",
            "purpose": "BC Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ]
      },
      {
        "identity": {
          "point_index": 2002,
          "name": "Selected Schedule Identity",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "BC.FSCCn.Schd",
          "value": 4.0,
          "assoc_ao": "AO2001",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "priority": {
          "point_index": 2003,
          "name": "Selected Schedule Priority",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "BC.FSCHn.SchdPrio",
          "value": 1.0,
          "assoc_ao": "AO2002",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "schedule_type": {
          "point_index": 2004,
          "name": "Selected Schedule Type.  Enumeration:\n<1> Low/High Voltage Ride-Through – hi Must Trip\n<2> Low/High Voltage Ride-Through – Low Must Trip\n<3> Low/High Voltage Ride-Through – hi Momentary\n<4> Low/High Voltage Ride-Through – Lo Momentary\n<5> Low/High Frequency Ride-Through – hi Must Trip\n<6> Low/High Frequency Ride-Through – Lo Must Trip\n<7> Low/High Frequency Ride-Through – hi Momentary\n<8> Low/High Frequency Ride-Through – Low Momentary\n<9> Dynamic Reactive Current Support - On/Off\n<10> Dynamic Volt-Watt - On/Off\n<11> Frequency-Watt - On/Off\n<12> Active Power Limit - Charging\n<13> Active Power Limit - Discharging\n<14> Charge/Discharge - Percent of Maximum\n<15> Coordinated Charge/Discharge - SOC Target\n<16> Active Power Response #1 - On/Off\n<17> Active Power Response #2 - On/Off\n<18> Active Power Response #3 - On/Off\n<19> AGC – Watts\n<20> Active Power Smoothing - On/Off\n<21> Volt-Watt – Curve Index\n<22> Frequency-Watt Curve – Curve Index\n<23> Frequency-Watt Curve – High Hysteresis\n<24> Frequency-Watt Curve – Low Hysteresis\n<25> Constant VArs - Percent of Maximum\n<26> Constant Power Factor - Power Factor\n<27> Volt-VAr – Curve Index\n<28> Watt-VAr – Curve Index\n<29> Power Factor Correction - On/Off\n<30> Reserved - For pricing mode\n<31> Charge/Discharge - enable/disable\n<32> Coordinated Charge/Discharge - enable/disable\n<33> Active Power Limit - Discharging - enable/disable\n<34> Active Power Response #1 - Limit\n<35> Active Power Response #2 - Limit\n<36> Active Power Response #3 - Limit\n<37> AGC - enable/disable\n...\n<100> Vendor-specific enumerations above",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 255,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "MESAn.SchdTyp",
          "value": 6.0,
          "assoc_ao": "AO2003",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "start_date": {
          "point_index": 2005,
          "name": "Selected Schedule Start Date",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Days",
          "iec_61850_uid": "BC.FSCHn.StrTm.Date",
          "value": 0.0,
          "assoc_ao": "AO2004",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "start_time": {
          "point_index": 2006,
          "name": "Selected Schedule Start Time",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 86400000,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Seconds",
          "iec_61850_uid": "BC.FSCHn.StrTm.Time",
          "value": 0.0,
          "assoc_ao": "AO2005",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "repeat_interval": {
          "point_index": 2007,
          "name": "Selected Schedule Repeat Interval",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Varies",
          "iec_61850_uid": "BC.FSCHn.NxtStrTm",
          "value": 0.0,
          "assoc_ao": "AO2006",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "repeat_interval_units": {
          "point_index": 2008,
          "name": "Selected Schedule Repeat Interval Units",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 8,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "BC.FSCHn.SchdReuse",
          "value": 0.0,
          "assoc_ao": "AO2007",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "validation_status": {
          "point_index": 2009,
          "name": "Selected Schedule Validation Status",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 5,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "BC.FSCHn.SchdSt.1",
          "value": 0.0,
          "assoc_ao": null,
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "status": {
          "point_index": 2010,
          "name": "Selected Schedule Status",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 5,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "BC.FSCHn.SchdSt.2",
          "value": 0.0,
          "assoc_ao": null,
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "number_of_points": {
          "point_index": 2011,
          "name": "Selected Schedule Number of Points",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Integer",
          "iec_61850_uid": "BC.FSCHn.NumEntr",
          "value": 1.0,
          "assoc_ao": "AO2008",
          "purpose": "BC Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "time_offsets": [
          {
            "point_index": 2012,
            "name": "Selected Schedule Point [1] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "BC.FSCHn.SchdIntv.1",
            "value": 0.0,
            "assoc_ao": "AO2009",
            "purpose": "BC Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ],
        "values": [
          {
            "point_index": 2013,
            "name": "Selected Schedule Point [1] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "BC.FSCHn.SchdEntr.1",
            "value": 1.0,
            "assoc_ao": "AO2010",
            "purpose": "BC Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ]
      }
    ],
    "schedules": [
      {
        "identity": {
          "point_index": 3001,
          "name": "Selected Schedule Identity",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "FSCCn.Schd",
          "value": 1.0,
          "assoc_ao": "AO3001",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "priority": {
          "point_index": 3002,
          "name": "Selected Schedule Priority",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "FSCHn.SchdPrio",
          "value": 1.0,
          "assoc_ao": "AO3002",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "start_date": {
          "point_index": 3003,
          "name": "Selected Schedule Start Date",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Days",
          "iec_61850_uid": "FSCHn.StrTm.Date",
          "value": 0.0,
          "assoc_ao": "AO3003",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "start_time": {
          "point_index": 3004,
          "name": "Selected Schedule Start Time",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 86400000,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Seconds",
          "iec_61850_uid": "FSCHn.StrTm.Time",
          "value": 0.0,
          "assoc_ao": "AO3004",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "stop_date": {
          "point_index": 3005,
          "name": "Selected Schedule Stop Date",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Days",
          "iec_61850_uid": "FSCHn.StrTm.Date",
          "value": 0.0,
          "assoc_ao": "AO3005",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "stop_time": {
          "point_index": 3006,
          "name": "Selected Schedule Stop Time",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 86400000,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Seconds",
          "iec_61850_uid": "FSCHn.StrTm.Time",
          "value": 0.0,
          "assoc_ao": "AO3006",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "repeat_interval": {
          "point_index": 3007,
          "name": "Selected Schedule Repeat Interval",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Varies",
          "iec_61850_uid": "FSCHn.NxtStrTm",
          "value": 0.0,
          "assoc_ao": "AO3007",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "repeat_interval_units": {
          "point_index": 3008,
          "name": "Selected Schedule Repeat Interval Units",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 8,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "FSCHn.SchdReuse",
          "value": 0.0,
          "assoc_ao": "AO3008",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "validation_state": {
          "point_index": 3009,
          "name": "Selected Schedule Validation State",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 7,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "FSCHn.SchdSt.1",
          "value": 0.0,
          "assoc_ao": null,
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "status": {
          "point_index": 3010,
          "name": "Selected Schedule Status",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 7,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "FSCHn.SchdSt.2",
          "value": 0.0,
          "assoc_ao": null,
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "number_of_points": {
          "point_index": 3011,
          "name": "Selected Schedule Number of Points",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Integer",
          "iec_61850_uid": "FSCHn.NumEntr",
          "value": 174.0,
          "assoc_ao": "AO3009",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "time_offsets": [
          {
            "point_index": 3012,
            "name": "Selected Schedule Point [1] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.1",
            "value": 0.0,
            "assoc_ao": "AO3010",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3016,
            "name": "Selected Schedule Point [2] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.2",
            "value": 0.0,
            "assoc_ao": "AO3014",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3020,
            "name": "Selected Schedule Point [3] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.3",
            "value": 0.0,
            "assoc_ao": "AO3018",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3024,
            "name": "Selected Schedule Point [4] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.4",
            "value": 0.0,
            "assoc_ao": "AO3022",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3028,
            "name": "Selected Schedule Point [5] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.5",
            "value": 0.0,
            "assoc_ao": "AO3026",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3032,
            "name": "Selected Schedule Point [6] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.6",
            "value": 0.0,
            "assoc_ao": "AO3030",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3036,
            "name": "Selected Schedule Point [7] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.7",
            "value": 0.0,
            "assoc_ao": "AO3034",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3040,
            "name": "Selected Schedule Point [8] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.8",
            "value": 0.0,
            "assoc_ao": "AO3038",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3044,
            "name": "Selected Schedule Point [9] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.9",
            "value": 0.0,
            "assoc_ao": "AO3042",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3048,
            "name": "Selected Schedule Point [10] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.10",
            "value": 0.0,
            "assoc_ao": "AO3046",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3052,
            "name": "Selected Schedule Point [11] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.11",
            "value": 0.0,
            "assoc_ao": "AO3050",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3056,
            "name": "Selected Schedule Point [12] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.12",
            "value": 0.0,
            "assoc_ao": "AO3054",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3060,
            "name": "Selected Schedule Point [13] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.13",
            "value": 0.0,
            "assoc_ao": "AO3058",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3064,
            "name": "Selected Schedule Point [14] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.14",
            "value": 0.0,
            "assoc_ao": "AO3062",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3068,
            "name": "Selected Schedule Point [15] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.15",
            "value": 0.0,
            "assoc_ao": "AO3066",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3072,
            "name": "Selected Schedule Point [16] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.16",
            "value": 0.0,
            "assoc_ao": "AO3070",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3076,
            "name": "Selected Schedule Point [17] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.17",
            "value": 0.0,
            "assoc_ao": "AO3074",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3080,
            "name": "Selected Schedule Point [18] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.18",
            "value": 0.0,
            "assoc_ao": "AO3078",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3084,
            "name": "Selected Schedule Point [19] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.19",
            "value": 0.0,
            "assoc_ao": "AO3082",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3088,
            "name": "Selected Schedule Point [20] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.20",
            "value": 0.0,
            "assoc_ao": "AO3086",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3092,
            "name": "Selected Schedule Point [21] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.21",
            "value": 0.0,
            "assoc_ao": "AO3090",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3096,
            "name": "Selected Schedule Point [22] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.22",
            "value": 0.0,
            "assoc_ao": "AO3094",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3100,
            "name": "Selected Schedule Point [23] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.23",
            "value": 0.0,
            "assoc_ao": "AO3098",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3104,
            "name": "Selected Schedule Point [24] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.24",
            "value": 0.0,
            "assoc_ao": "AO3102",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3108,
            "name": "Selected Schedule Point [25] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.25",
            "value": 0.0,
            "assoc_ao": "AO3106",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3112,
            "name": "Selected Schedule Point [26] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.26",
            "value": 0.0,
            "assoc_ao": "AO3110",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3116,
            "name": "Selected Schedule Point [27] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.27",
            "value": 0.0,
            "assoc_ao": "AO3114",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3120,
            "name": "Selected Schedule Point [28] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.28",
            "value": 0.0,
            "assoc_ao": "AO3118",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3124,
            "name": "Selected Schedule Point [29] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.29",
            "value": 0.0,
            "assoc_ao": "AO3122",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3128,
            "name": "Selected Schedule Point [30] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.30",
            "value": 0.0,
            "assoc_ao": "AO3126",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3132,
            "name": "Selected Schedule Point [31] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.31",
            "value": 0.0,
            "assoc_ao": "AO3130",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3136,
            "name": "Selected Schedule Point [32] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.32",
            "value": 0.0,
            "assoc_ao": "AO3134",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3140,
            "name": "Selected Schedule Point [33] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.33",
            "value": 0.0,
            "assoc_ao": "AO3138",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3144,
            "name": "Selected Schedule Point [34] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.34",
            "value": 0.0,
            "assoc_ao": "AO3142",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3148,
            "name": "Selected Schedule Point [35] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.35",
            "value": 0.0,
            "assoc_ao": "AO3146",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3152,
            "name": "Selected Schedule Point [36] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.36",
            "value": 0.0,
            "assoc_ao": "AO3150",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3156,
            "name": "Selected Schedule Point [37] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.37",
            "value": 0.0,
            "assoc_ao": "AO3154",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3160,
            "name": "Selected Schedule Point [38] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.38",
            "value": 0.0,
            "assoc_ao": "AO3158",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3164,
            "name": "Selected Schedule Point [39] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.39",
            "value": 0.0,
            "assoc_ao": "AO3162",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3168,
            "name": "Selected Schedule Point [40] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.40",
            "value": 0.0,
            "assoc_ao": "AO3166",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3172,
            "name": "Selected Schedule Point [41] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.41",
            "value": 0.0,
            "assoc_ao": "AO3170",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3176,
            "name": "Selected Schedule Point [42] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.42",
            "value": 0.0,
            "assoc_ao": "AO3174",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3180,
            "name": "Selected Schedule Point [43] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.43",
            "value": 0.0,
            "assoc_ao": "AO3178",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3184,
            "name": "Selected Schedule Point [44] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.44",
            "value": 0.0,
            "assoc_ao": "AO3182",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3188,
            "name": "Selected Schedule Point [45] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.45",
            "value": 0.0,
            "assoc_ao": "AO3186",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3192,
            "name": "Selected Schedule Point [46] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.46",
            "value": 0.0,
            "assoc_ao": "AO3190",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3196,
            "name": "Selected Schedule Point [47] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.47",
            "value": 0.0,
            "assoc_ao": "AO3194",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3200,
            "name": "Selected Schedule Point [48] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.48",
            "value": 0.0,
            "assoc_ao": "AO3198",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3204,
            "name": "Selected Schedule Point [49] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.49",
            "value": 0.0,
            "assoc_ao": "AO3202",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3208,
            "name": "Selected Schedule Point [50] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.50",
            "value": 0.0,
            "assoc_ao": "AO3206",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3212,
            "name": "Selected Schedule Point [51] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.51",
            "value": 0.0,
            "assoc_ao": "AO3210",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3216,
            "name": "Selected Schedule Point [52] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.52",
            "value": 0.0,
            "assoc_ao": "AO3214",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3220,
            "name": "Selected Schedule Point [53] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.53",
            "value": 0.0,
            "assoc_ao": "AO3218",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3224,
            "name": "Selected Schedule Point [54] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.54",
            "value": 0.0,
            "assoc_ao": "AO3222",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3228,
            "name": "Selected Schedule Point [55] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.55",
            "value": 0.0,
            "assoc_ao": "AO3226",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3232,
            "name": "Selected Schedule Point [56] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.56",
            "value": 0.0,
            "assoc_ao": "AO3230",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3236,
            "name": "Selected Schedule Point [57] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.57",
            "value": 0.0,
            "assoc_ao": "AO3234",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3240,
            "name": "Selected Schedule Point [58] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.58",
            "value": 0.0,
            "assoc_ao": "AO3238",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3244,
            "name": "Selected Schedule Point [59] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.59",
            "value": 0.0,
            "assoc_ao": "AO3242",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3248,
            "name": "Selected Schedule Point [60] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.60",
            "value": 0.0,
            "assoc_ao": "AO3246",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3252,
            "name": "Selected Schedule Point [61] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.61",
            "value": 0.0,
            "assoc_ao": "AO3250",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3256,
            "name": "Selected Schedule Point [62] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.62",
            "value": 0.0,
            "assoc_ao": "AO3254",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3260,
            "name": "Selected Schedule Point [63] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.63",
            "value": 0.0,
            "assoc_ao": "AO3258",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3264,
            "name": "Selected Schedule Point [64] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.64",
            "value": 0.0,
            "assoc_ao": "AO3262",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3268,
            "name": "Selected Schedule Point [65] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.65",
            "value": 0.0,
            "assoc_ao": "AO3266",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3272,
            "name": "Selected Schedule Point [66] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.66",
            "value": 0.0,
            "assoc_ao": "AO3270",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3276,
            "name": "Selected Schedule Point [67] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.67",
            "value": 0.0,
            "assoc_ao": "AO3274",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3280,
            "name": "Selected Schedule Point [68] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.68",
            "value": 0.0,
            "assoc_ao": "AO3278",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3284,
            "name": "Selected Schedule Point [69] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.69",
            "value": 0.0,
            "assoc_ao": "AO3282",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3288,
            "name": "Selected Schedule Point [70] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.70",
            "value": 0.0,
            "assoc_ao": "AO3286",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3292,
            "name": "Selected Schedule Point [71] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.71",
            "value": 0.0,
            "assoc_ao": "AO3290",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3296,
            "name": "Selected Schedule Point [72] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.72",
            "value": 0.0,
            "assoc_ao": "AO3294",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3300,
            "name": "Selected Schedule Point [73] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.73",
            "value": 0.0,
            "assoc_ao": "AO3298",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3304,
            "name": "Selected Schedule Point [74] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.74",
            "value": 0.0,
            "assoc_ao": "AO3302",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3308,
            "name": "Selected Schedule Point [75] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.75",
            "value": 0.0,
            "assoc_ao": "AO3306",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3312,
            "name": "Selected Schedule Point [76] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.76",
            "value": 0.0,
            "assoc_ao": "AO3310",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3316,
            "name": "Selected Schedule Point [77] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.77",
            "value": 0.0,
            "assoc_ao": "AO3314",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3320,
            "name": "Selected Schedule Point [78] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.78",
            "value": 0.0,
            "assoc_ao": "AO3318",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3324,
            "name": "Selected Schedule Point [79] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.79",
            "value": 0.0,
            "assoc_ao": "AO3322",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3328,
            "name": "Selected Schedule Point [80] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.80",
            "value": 0.0,
            "assoc_ao": "AO3326",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3332,
            "name": "Selected Schedule Point [81] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.81",
            "value": 0.0,
            "assoc_ao": "AO3330",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3336,
            "name": "Selected Schedule Point [82] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.82",
            "value": 0.0,
            "assoc_ao": "AO3334",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3340,
            "name": "Selected Schedule Point [83] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.83",
            "value": 0.0,
            "assoc_ao": "AO3338",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3344,
            "name": "Selected Schedule Point [84] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.84",
            "value": 0.0,
            "assoc_ao": "AO3342",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3348,
            "name": "Selected Schedule Point [85] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.85",
            "value": 0.0,
            "assoc_ao": "AO3346",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3352,
            "name": "Selected Schedule Point [86] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.86",
            "value": 0.0,
            "assoc_ao": "AO3350",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3356,
            "name": "Selected Schedule Point [87] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.87",
            "value": 0.0,
            "assoc_ao": "AO3354",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3360,
            "name": "Selected Schedule Point [88] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.88",
            "value": 0.0,
            "assoc_ao": "AO3358",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3364,
            "name": "Selected Schedule Point [89] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.89",
            "value": 0.0,
            "assoc_ao": "AO3362",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3368,
            "name": "Selected Schedule Point [90] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.90",
            "value": 0.0,
            "assoc_ao": "AO3366",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3372,
            "name": "Selected Schedule Point [91] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.91",
            "value": 0.0,
            "assoc_ao": "AO3370",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3376,
            "name": "Selected Schedule Point [92] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.92",
            "value": 0.0,
            "assoc_ao": "AO3374",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3380,
            "name": "Selected Schedule Point [93] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.93",
            "value": 0.0,
            "assoc_ao": "AO3378",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3384,
            "name": "Selected Schedule Point [94] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.94",
            "value": 0.0,
            "assoc_ao": "AO3382",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3388,
            "name": "Selected Schedule Point [95] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.95",
            "value": 0.0,
            "assoc_ao": "AO3386",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3392,
            "name": "Selected Schedule Point [96] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.96",
            "value": 0.0,
            "assoc_ao": "AO3390",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3396,
            "name": "Selected Schedule Point [97] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.97",
            "value": 0.0,
            "assoc_ao": "AO3394",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3400,
            "name": "Selected Schedule Point [98] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.98",
            "value": 0.0,
            "assoc_ao": "AO3398",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3404,
            "name": "Selected Schedule Point [99] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.99",
            "value": 0.0,
            "assoc_ao": "AO3402",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3408,
            "name": "Selected Schedule Point [100] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.100",
            "value": 0.0,
            "assoc_ao": "AO3406",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3500,
            "name": "Schedule [1]  Status\nEditing = 1; Submitted = 2; Validated = 3; Enabled = 4; Running = 5; Running but not Active = 6, Cycle Completed = 7; Completed and Expired = 8; Disabled = 9; Invalid = 10; Error = 11",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH1.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3504,
            "name": "Schedule [2] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH2.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3508,
            "name": "Schedule [3] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH3.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3512,
            "name": "Schedule [5] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH5.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3516,
            "name": "Schedule [6] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH6.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3520,
            "name": "Schedule [7] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH7.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3524,
            "name": "Schedule [9] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH9.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3528,
            "name": "Schedule [10] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH10.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3532,
            "name": "Schedule [11] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH11.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3536,
            "name": "Schedule [13] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH13.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3540,
            "name": "Schedule [14] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH14.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3544,
            "name": "Schedule [15] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH15.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3548,
            "name": "Schedule [17] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH17.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3552,
            "name": "Schedule [18] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH18.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3556,
            "name": "Schedule [19] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH19.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3560,
            "name": "Schedule [21] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH21.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3564,
            "name": "Schedule [22] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH22.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3568,
            "name": "Schedule [23] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH23.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3572,
            "name": "Schedule [25] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH25.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3576,
            "name": "Schedule [26] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH26.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3580,
            "name": "Schedule [27] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH27.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3584,
            "name": "Schedule [29] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH29.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3588,
            "name": "Schedule [30] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH30.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3592,
            "name": "Schedule [31] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH31.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3596,
            "name": "Schedule [33] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH33.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3600,
            "name": "Schedule [34] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH34.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3604,
            "name": "Schedule [35] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH35.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3608,
            "name": "Schedule [37] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH37.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3612,
            "name": "Schedule [38] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH38.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3616,
            "name": "Schedule [39] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH39.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3620,
            "name": "Schedule [41] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH41.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3624,
            "name": "Schedule [42] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH42.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3628,
            "name": "Schedule [43] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH43.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3632,
            "name": "Schedule [45] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH45.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3636,
            "name": "Schedule [46] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH46.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3640,
            "name": "Schedule [47] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH47.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3644,
            "name": "Schedule [49] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH49.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3648,
            "name": "Schedule [50] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH50.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3652,
            "name": "Schedule [51] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH51.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3656,
            "name": "Schedule [53] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH53.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3660,
            "name": "Schedule [54] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH54.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3664,
            "name": "Schedule [55] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH55.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3668,
            "name": "Schedule [57] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH57.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3672,
            "name": "Schedule [58] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH58.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3676,
            "name": "Schedule [59] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH59.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3680,
            "name": "Schedule [61] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH61.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3684,
            "name": "Schedule [62] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH62.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3688,
            "name": "Schedule [63] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH63.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3692,
            "name": "Schedule [65] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH65.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3696,
            "name": "Schedule [66] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH66.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3700,
            "name": "Schedule [67] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH67.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3704,
            "name": "Schedule [69] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH69.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3708,
            "name": "Schedule [70] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH70.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3712,
            "name": "Schedule [71] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH71.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3716,
            "name": "Schedule [73] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH73.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3720,
            "name": "Schedule [74] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH74.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3724,
            "name": "Schedule [75] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH75.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3728,
            "name": "Schedule [77] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH77.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3732,
            "name": "Schedule [78] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH78.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3736,
            "name": "Schedule [79] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH79.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3740,
            "name": "Schedule [81] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH81.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3744,
            "name": "Schedule [82] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH82.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3748,
            "name": "Schedule [83] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH83.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3752,
            "name": "Schedule [85] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH85.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3756,
            "name": "Schedule [86] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH86.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3760,
            "name": "Schedule [87] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH87.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3764,
            "name": "Schedule [89] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH89.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3768,
            "name": "Schedule [90] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH90.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3772,
            "name": "Schedule [91] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH91.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3776,
            "name": "Schedule [93] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH93.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3780,
            "name": "Schedule [94] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH94.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3784,
            "name": "Schedule [95] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH95.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3788,
            "name": "Schedule [97] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH97.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3792,
            "name": "Schedule [98] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH98.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ],
        "action_types": [
          {
            "point_index": 3013,
            "name": "Selected Schedule Point [1] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.1",
            "value": 1.0,
            "assoc_ao": "AO3011",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3017,
            "name": "Selected Schedule Point [2] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.2",
            "value": 1.0,
            "assoc_ao": "AO3015",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3021,
            "name": "Selected Schedule Point [3] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.3",
            "value": 1.0,
            "assoc_ao": "AO3019",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3025,
            "name": "Selected Schedule Point [4] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.4",
            "value": 1.0,
            "assoc_ao": "AO3023",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3029,
            "name": "Selected Schedule Point [5] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.5",
            "value": 1.0,
            "assoc_ao": "AO3027",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3033,
            "name": "Selected Schedule Point [6] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.6",
            "value": 1.0,
            "assoc_ao": "AO3031",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3037,
            "name": "Selected Schedule Point [7] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.7",
            "value": 1.0,
            "assoc_ao": "AO3035",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3041,
            "name": "Selected Schedule Point [8] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.8",
            "value": 1.0,
            "assoc_ao": "AO3039",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3045,
            "name": "Selected Schedule Point [9] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.9",
            "value": 1.0,
            "assoc_ao": "AO3043",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3049,
            "name": "Selected Schedule Point [10] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.10",
            "value": 1.0,
            "assoc_ao": "AO3047",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3053,
            "name": "Selected Schedule Point [11] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.11",
            "value": 1.0,
            "assoc_ao": "AO3051",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3057,
            "name": "Selected Schedule Point [12] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.12",
            "value": 1.0,
            "assoc_ao": "AO3055",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3061,
            "name": "Selected Schedule Point [13] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.13",
            "value": 1.0,
            "assoc_ao": "AO3059",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3065,
            "name": "Selected Schedule Point [14] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.14",
            "value": 1.0,
            "assoc_ao": "AO3063",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3069,
            "name": "Selected Schedule Point [15] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.15",
            "value": 1.0,
            "assoc_ao": "AO3067",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3073,
            "name": "Selected Schedule Point [16] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.16",
            "value": 1.0,
            "assoc_ao": "AO3071",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3077,
            "name": "Selected Schedule Point [17] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.17",
            "value": 1.0,
            "assoc_ao": "AO3075",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3081,
            "name": "Selected Schedule Point [18] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.18",
            "value": 1.0,
            "assoc_ao": "AO3079",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3085,
            "name": "Selected Schedule Point [19] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.19",
            "value": 1.0,
            "assoc_ao": "AO3083",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3089,
            "name": "Selected Schedule Point [20] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.20",
            "value": 1.0,
            "assoc_ao": "AO3087",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3093,
            "name": "Selected Schedule Point [21] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.21",
            "value": 1.0,
            "assoc_ao": "AO3091",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3097,
            "name": "Selected Schedule Point [22] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.22",
            "value": 1.0,
            "assoc_ao": "AO3095",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3101,
            "name": "Selected Schedule Point [23] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.23",
            "value": 1.0,
            "assoc_ao": "AO3099",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3105,
            "name": "Selected Schedule Point [24] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.24",
            "value": 1.0,
            "assoc_ao": "AO3103",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3109,
            "name": "Selected Schedule Point [25] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.25",
            "value": 1.0,
            "assoc_ao": "AO3107",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3113,
            "name": "Selected Schedule Point [26] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.26",
            "value": 1.0,
            "assoc_ao": "AO3111",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3117,
            "name": "Selected Schedule Point [27] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.27",
            "value": 1.0,
            "assoc_ao": "AO3115",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3121,
            "name": "Selected Schedule Point [28] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.28",
            "value": 1.0,
            "assoc_ao": "AO3119",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3125,
            "name": "Selected Schedule Point [29] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.29",
            "value": 1.0,
            "assoc_ao": "AO3123",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3129,
            "name": "Selected Schedule Point [30] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.30",
            "value": 1.0,
            "assoc_ao": "AO3127",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3133,
            "name": "Selected Schedule Point [31] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.31",
            "value": 1.0,
            "assoc_ao": "AO3131",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3137,
            "name": "Selected Schedule Point [32] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.32",
            "value": 1.0,
            "assoc_ao": "AO3135",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3141,
            "name": "Selected Schedule Point [33] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.33",
            "value": 1.0,
            "assoc_ao": "AO3139",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3145,
            "name": "Selected Schedule Point [34] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.34",
            "value": 1.0,
            "assoc_ao": "AO3143",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3149,
            "name": "Selected Schedule Point [35] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.35",
            "value": 1.0,
            "assoc_ao": "AO3147",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3153,
            "name": "Selected Schedule Point [36] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.36",
            "value": 1.0,
            "assoc_ao": "AO3151",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3157,
            "name": "Selected Schedule Point [37] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.37",
            "value": 1.0,
            "assoc_ao": "AO3155",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3161,
            "name": "Selected Schedule Point [38] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.38",
            "value": 1.0,
            "assoc_ao": "AO3159",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3165,
            "name": "Selected Schedule Point [39] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.39",
            "value": 1.0,
            "assoc_ao": "AO3163",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3169,
            "name": "Selected Schedule Point [40] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.40",
            "value": 1.0,
            "assoc_ao": "AO3167",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3173,
            "name": "Selected Schedule Point [41] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.41",
            "value": 1.0,
            "assoc_ao": "AO3171",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3177,
            "name": "Selected Schedule Point [42] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.42",
            "value": 1.0,
            "assoc_ao": "AO3175",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3181,
            "name": "Selected Schedule Point [43] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.43",
            "value": 1.0,
            "assoc_ao": "AO3179",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3185,
            "name": "Selected Schedule Point [44] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.44",
            "value": 1.0,
            "assoc_ao": "AO3183",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3189,
            "name": "Selected Schedule Point [45] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.45",
            "value": 1.0,
            "assoc_ao": "AO3187",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3193,
            "name": "Selected Schedule Point [46] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.46",
            "value": 1.0,
            "assoc_ao": "AO3191",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3197,
            "name": "Selected Schedule Point [47] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.47",
            "value": 1.0,
            "assoc_ao": "AO3195",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3201,
            "name": "Selected Schedule Point [48] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.48",
            "value": 1.0,
            "assoc_ao": "AO3199",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3205,
            "name": "Selected Schedule Point [49] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.49",
            "value": 1.0,
            "assoc_ao": "AO3203",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3209,
            "name": "Selected Schedule Point [50] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.50",
            "value": 1.0,
            "assoc_ao": "AO3207",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3213,
            "name": "Selected Schedule Point [51] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.51",
            "value": 1.0,
            "assoc_ao": "AO3211",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3217,
            "name": "Selected Schedule Point [52] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.52",
            "value": 1.0,
            "assoc_ao": "AO3215",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3221,
            "name": "Selected Schedule Point [53] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.53",
            "value": 1.0,
            "assoc_ao": "AO3219",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3225,
            "name": "Selected Schedule Point [54] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.54",
            "value": 1.0,
            "assoc_ao": "AO3223",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3229,
            "name": "Selected Schedule Point [55] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.55",
            "value": 1.0,
            "assoc_ao": "AO3227",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3233,
            "name": "Selected Schedule Point [56] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.56",
            "value": 1.0,
            "assoc_ao": "AO3231",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3237,
            "name": "Selected Schedule Point [57] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.57",
            "value": 1.0,
            "assoc_ao": "AO3235",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3241,
            "name": "Selected Schedule Point [58] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.58",
            "value": 1.0,
            "assoc_ao": "AO3239",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3245,
            "name": "Selected Schedule Point [59] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.59",
            "value": 1.0,
            "assoc_ao": "AO3243",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3249,
            "name": "Selected Schedule Point [60] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.60",
            "value": 1.0,
            "assoc_ao": "AO3247",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3253,
            "name": "Selected Schedule Point [61] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.61",
            "value": 1.0,
            "assoc_ao": "AO3251",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3257,
            "name": "Selected Schedule Point [62] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.62",
            "value": 1.0,
            "assoc_ao": "AO3255",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3261,
            "name": "Selected Schedule Point [63] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.63",
            "value": 1.0,
            "assoc_ao": "AO3259",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3265,
            "name": "Selected Schedule Point [64] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.64",
            "value": 1.0,
            "assoc_ao": "AO3263",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3269,
            "name": "Selected Schedule Point [65] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.65",
            "value": 1.0,
            "assoc_ao": "AO3267",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3273,
            "name": "Selected Schedule Point [66] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.66",
            "value": 1.0,
            "assoc_ao": "AO3271",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3277,
            "name": "Selected Schedule Point [67] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.67",
            "value": 1.0,
            "assoc_ao": "AO3275",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3281,
            "name": "Selected Schedule Point [68] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.68",
            "value": 1.0,
            "assoc_ao": "AO3279",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3285,
            "name": "Selected Schedule Point [69] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.69",
            "value": 1.0,
            "assoc_ao": "AO3283",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3289,
            "name": "Selected Schedule Point [70] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.70",
            "value": 1.0,
            "assoc_ao": "AO3287",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3293,
            "name": "Selected Schedule Point [71] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.71",
            "value": 1.0,
            "assoc_ao": "AO3291",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3297,
            "name": "Selected Schedule Point [72] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.72",
            "value": 1.0,
            "assoc_ao": "AO3295",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3301,
            "name": "Selected Schedule Point [73] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.73",
            "value": 1.0,
            "assoc_ao": "AO3299",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3305,
            "name": "Selected Schedule Point [74] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.74",
            "value": 1.0,
            "assoc_ao": "AO3303",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3309,
            "name": "Selected Schedule Point [75] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.75",
            "value": 1.0,
            "assoc_ao": "AO3307",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3313,
            "name": "Selected Schedule Point [76] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.76",
            "value": 1.0,
            "assoc_ao": "AO3311",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3317,
            "name": "Selected Schedule Point [77] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.77",
            "value": 1.0,
            "assoc_ao": "AO3315",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3321,
            "name": "Selected Schedule Point [78] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.78",
            "value": 1.0,
            "assoc_ao": "AO3319",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3325,
            "name": "Selected Schedule Point [79] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.79",
            "value": 1.0,
            "assoc_ao": "AO3323",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3329,
            "name": "Selected Schedule Point [80] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.80",
            "value": 1.0,
            "assoc_ao": "AO3327",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3333,
            "name": "Selected Schedule Point [81] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.81",
            "value": 1.0,
            "assoc_ao": "AO3331",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3337,
            "name": "Selected Schedule Point [82] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.82",
            "value": 1.0,
            "assoc_ao": "AO3335",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3341,
            "name": "Selected Schedule Point [83] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.83",
            "value": 1.0,
            "assoc_ao": "AO3339",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3345,
            "name": "Selected Schedule Point [84] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.84",
            "value": 1.0,
            "assoc_ao": "AO3343",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3349,
            "name": "Selected Schedule Point [85] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.85",
            "value": 1.0,
            "assoc_ao": "AO3347",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3353,
            "name": "Selected Schedule Point [86] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.86",
            "value": 1.0,
            "assoc_ao": "AO3351",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3357,
            "name": "Selected Schedule Point [87] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.87",
            "value": 1.0,
            "assoc_ao": "AO3355",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3361,
            "name": "Selected Schedule Point [88] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.88",
            "value": 1.0,
            "assoc_ao": "AO3359",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3365,
            "name": "Selected Schedule Point [89] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.89",
            "value": 1.0,
            "assoc_ao": "AO3363",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3369,
            "name": "Selected Schedule Point [90] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.90",
            "value": 1.0,
            "assoc_ao": "AO3367",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3373,
            "name": "Selected Schedule Point [91] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.91",
            "value": 1.0,
            "assoc_ao": "AO3371",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3377,
            "name": "Selected Schedule Point [92] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.92",
            "value": 1.0,
            "assoc_ao": "AO3375",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3381,
            "name": "Selected Schedule Point [93] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.93",
            "value": 1.0,
            "assoc_ao": "AO3379",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3385,
            "name": "Selected Schedule Point [94] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.94",
            "value": 1.0,
            "assoc_ao": "AO3383",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3389,
            "name": "Selected Schedule Point [95] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.95",
            "value": 1.0,
            "assoc_ao": "AO3387",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3393,
            "name": "Selected Schedule Point [96] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.96",
            "value": 1.0,
            "assoc_ao": "AO3391",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3397,
            "name": "Selected Schedule Point [97] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.97",
            "value": 1.0,
            "assoc_ao": "AO3395",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3401,
            "name": "Selected Schedule Point [98] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.98",
            "value": 1.0,
            "assoc_ao": "AO3399",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3405,
            "name": "Selected Schedule Point [99] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.99",
            "value": 1.0,
            "assoc_ao": "AO3403",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3409,
            "name": "Selected Schedule Point [100] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.100",
            "value": 1.0,
            "assoc_ao": "AO3407",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3501,
            "name": "Schedule [1] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH1.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3505,
            "name": "Schedule [2] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH2.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3509,
            "name": "Schedule [4] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH4.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3513,
            "name": "Schedule [5] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH5.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3517,
            "name": "Schedule [6] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH6.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3521,
            "name": "Schedule [8] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH8.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3525,
            "name": "Schedule [9] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH9.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3529,
            "name": "Schedule [10] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH10.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3533,
            "name": "Schedule [12] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH12.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3537,
            "name": "Schedule [13] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH13.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3541,
            "name": "Schedule [14] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH14.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3545,
            "name": "Schedule [16] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH16.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3549,
            "name": "Schedule [17] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH17.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3553,
            "name": "Schedule [18] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH18.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3557,
            "name": "Schedule [20] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH20.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3561,
            "name": "Schedule [21] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH21.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3565,
            "name": "Schedule [22] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH22.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3569,
            "name": "Schedule [24] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH24.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3573,
            "name": "Schedule [25] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH25.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3577,
            "name": "Schedule [26] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH26.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3581,
            "name": "Schedule [28] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH28.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3585,
            "name": "Schedule [29] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH29.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3589,
            "name": "Schedule [30] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH30.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3593,
            "name": "Schedule [32] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH32.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3597,
            "name": "Schedule [33] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH33.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3601,
            "name": "Schedule [34] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH34.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3605,
            "name": "Schedule [36] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH36.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3609,
            "name": "Schedule [37] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH37.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3613,
            "name": "Schedule [38] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH38.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3617,
            "name": "Schedule [40] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH40.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3621,
            "name": "Schedule [41] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH41.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3625,
            "name": "Schedule [42] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH42.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3629,
            "name": "Schedule [44] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH44.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3633,
            "name": "Schedule [45] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH45.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3637,
            "name": "Schedule [46] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH46.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3641,
            "name": "Schedule [48] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH48.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3645,
            "name": "Schedule [49] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH49.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3649,
            "name": "Schedule [50] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH50.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3653,
            "name": "Schedule [52] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH52.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3657,
            "name": "Schedule [53] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH53.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3661,
            "name": "Schedule [54] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH54.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3665,
            "name": "Schedule [56] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH56.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3669,
            "name": "Schedule [57] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH57.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3673,
            "name": "Schedule [58] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH58.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3677,
            "name": "Schedule [60] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH60.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3681,
            "name": "Schedule [61] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH61.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3685,
            "name": "Schedule [62] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH62.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3689,
            "name": "Schedule [64] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH64.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3693,
            "name": "Schedule [65] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH65.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3697,
            "name": "Schedule [66] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH66.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3701,
            "name": "Schedule [68] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH68.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3705,
            "name": "Schedule [69] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH69.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3709,
            "name": "Schedule [70] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH70.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3713,
            "name": "Schedule [72] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH72.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3717,
            "name": "Schedule [73] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH73.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3721,
            "name": "Schedule [74] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH74.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3725,
            "name": "Schedule [76] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH76.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3729,
            "name": "Schedule [77] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH77.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3733,
            "name": "Schedule [78] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH78.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3737,
            "name": "Schedule [80] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH80.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3741,
            "name": "Schedule [81] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH81.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3745,
            "name": "Schedule [82] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH82.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3749,
            "name": "Schedule [84] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH84.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3753,
            "name": "Schedule [85] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH85.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3757,
            "name": "Schedule [86] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH86.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3761,
            "name": "Schedule [88] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH88.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3765,
            "name": "Schedule [89] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH89.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3769,
            "name": "Schedule [90] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH90.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3773,
            "name": "Schedule [92] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH92.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3777,
            "name": "Schedule [93] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH93.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3781,
            "name": "Schedule [94] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH94.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3785,
            "name": "Schedule [96] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH96.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3789,
            "name": "Schedule [97] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH97.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3793,
            "name": "Schedule [98] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH98.ActStrTm",
            "value": 2.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ],
        "action_indexes": [
          {
            "point_index": 3014,
            "name": "Selected Schedule Point [1] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.1",
            "value": 244.0,
            "assoc_ao": "AO3012",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3018,
            "name": "Selected Schedule Point [2] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.2",
            "value": 245.0,
            "assoc_ao": "AO3016",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3022,
            "name": "Selected Schedule Point [3] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.3",
            "value": 246.0,
            "assoc_ao": "AO3020",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3026,
            "name": "Selected Schedule Point [4] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.4",
            "value": 247.0,
            "assoc_ao": "AO3024",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3030,
            "name": "Selected Schedule Point [5] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.5",
            "value": 248.0,
            "assoc_ao": "AO3028",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3034,
            "name": "Selected Schedule Point [6] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.6",
            "value": 249.0,
            "assoc_ao": "AO3032",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3038,
            "name": "Selected Schedule Point [7] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.7",
            "value": 251.0,
            "assoc_ao": "AO3036",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3042,
            "name": "Selected Schedule Point [8] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.8",
            "value": 253.0,
            "assoc_ao": "AO3040",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3046,
            "name": "Selected Schedule Point [9] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.9",
            "value": 255.0,
            "assoc_ao": "AO3044",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3050,
            "name": "Selected Schedule Point [10] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.10",
            "value": 257.0,
            "assoc_ao": "AO3048",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3054,
            "name": "Selected Schedule Point [11] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.11",
            "value": 259.0,
            "assoc_ao": "AO3052",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3058,
            "name": "Selected Schedule Point [12] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.12",
            "value": 261.0,
            "assoc_ao": "AO3056",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3062,
            "name": "Selected Schedule Point [13] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.13",
            "value": 263.0,
            "assoc_ao": "AO3060",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3066,
            "name": "Selected Schedule Point [14] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.14",
            "value": 265.0,
            "assoc_ao": "AO3064",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3070,
            "name": "Selected Schedule Point [15] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.15",
            "value": 267.0,
            "assoc_ao": "AO3068",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3074,
            "name": "Selected Schedule Point [16] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.16",
            "value": 269.0,
            "assoc_ao": "AO3072",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3078,
            "name": "Selected Schedule Point [17] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.17",
            "value": 271.0,
            "assoc_ao": "AO3076",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3082,
            "name": "Selected Schedule Point [18] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.18",
            "value": 273.0,
            "assoc_ao": "AO3080",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3086,
            "name": "Selected Schedule Point [19] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.19",
            "value": 275.0,
            "assoc_ao": "AO3084",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3090,
            "name": "Selected Schedule Point [20] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.20",
            "value": 277.0,
            "assoc_ao": "AO3088",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3094,
            "name": "Selected Schedule Point [21] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.21",
            "value": 279.0,
            "assoc_ao": "AO3092",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3098,
            "name": "Selected Schedule Point [22] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.22",
            "value": 281.0,
            "assoc_ao": "AO3096",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3102,
            "name": "Selected Schedule Point [23] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.23",
            "value": 283.0,
            "assoc_ao": "AO3100",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3106,
            "name": "Selected Schedule Point [24] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.24",
            "value": 285.0,
            "assoc_ao": "AO3104",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3110,
            "name": "Selected Schedule Point [25] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.25",
            "value": 287.0,
            "assoc_ao": "AO3108",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3114,
            "name": "Selected Schedule Point [26] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.26",
            "value": 289.0,
            "assoc_ao": "AO3112",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3118,
            "name": "Selected Schedule Point [27] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.27",
            "value": 291.0,
            "assoc_ao": "AO3116",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3122,
            "name": "Selected Schedule Point [28] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.28",
            "value": 293.0,
            "assoc_ao": "AO3120",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3126,
            "name": "Selected Schedule Point [29] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.29",
            "value": 295.0,
            "assoc_ao": "AO3124",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3130,
            "name": "Selected Schedule Point [30] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.30",
            "value": 297.0,
            "assoc_ao": "AO3128",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3134,
            "name": "Selected Schedule Point [31] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.31",
            "value": 299.0,
            "assoc_ao": "AO3132",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3138,
            "name": "Selected Schedule Point [32] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.32",
            "value": 301.0,
            "assoc_ao": "AO3136",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3142,
            "name": "Selected Schedule Point [33] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.33",
            "value": 303.0,
            "assoc_ao": "AO3140",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3146,
            "name": "Selected Schedule Point [34] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.34",
            "value": 305.0,
            "assoc_ao": "AO3144",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3150,
            "name": "Selected Schedule Point [35] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.35",
            "value": 307.0,
            "assoc_ao": "AO3148",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3154,
            "name": "Selected Schedule Point [36] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.36",
            "value": 309.0,
            "assoc_ao": "AO3152",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3158,
            "name": "Selected Schedule Point [37] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.37",
            "value": 311.0,
            "assoc_ao": "AO3156",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3162,
            "name": "Selected Schedule Point [38] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.38",
            "value": 313.0,
            "assoc_ao": "AO3160",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3166,
            "name": "Selected Schedule Point [39] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.39",
            "value": 315.0,
            "assoc_ao": "AO3164",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3170,
            "name": "Selected Schedule Point [40] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.40",
            "value": 317.0,
            "assoc_ao": "AO3168",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3174,
            "name": "Selected Schedule Point [41] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.41",
            "value": 319.0,
            "assoc_ao": "AO3172",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3178,
            "name": "Selected Schedule Point [42] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.42",
            "value": 321.0,
            "assoc_ao": "AO3176",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3182,
            "name": "Selected Schedule Point [43] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.43",
            "value": 323.0,
            "assoc_ao": "AO3180",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3186,
            "name": "Selected Schedule Point [44] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.44",
            "value": 325.0,
            "assoc_ao": "AO3184",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3190,
            "name": "Selected Schedule Point [45] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.45",
            "value": 327.0,
            "assoc_ao": "AO3188",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3194,
            "name": "Selected Schedule Point [46] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.46",
            "value": 329.0,
            "assoc_ao": "AO3192",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3198,
            "name": "Selected Schedule Point [47] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.47",
            "value": 331.0,
            "assoc_ao": "AO3196",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3202,
            "name": "Selected Schedule Point [48] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.48",
            "value": 333.0,
            "assoc_ao": "AO3200",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3206,
            "name": "Selected Schedule Point [49] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.49",
            "value": 335.0,
            "assoc_ao": "AO3204",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3210,
            "name": "Selected Schedule Point [50] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.50",
            "value": 337.0,
            "assoc_ao": "AO3208",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3214,
            "name": "Selected Schedule Point [51] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.51",
            "value": 339.0,
            "assoc_ao": "AO3212",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3218,
            "name": "Selected Schedule Point [52] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.52",
            "value": 341.0,
            "assoc_ao": "AO3216",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3222,
            "name": "Selected Schedule Point [53] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.53",
            "value": 343.0,
            "assoc_ao": "AO3220",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3226,
            "name": "Selected Schedule Point [54] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.54",
            "value": 345.0,
            "assoc_ao": "AO3224",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3230,
            "name": "Selected Schedule Point [55] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.55",
            "value": 347.0,
            "assoc_ao": "AO3228",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3234,
            "name": "Selected Schedule Point [56] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.56",
            "value": 349.0,
            "assoc_ao": "AO3232",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3238,
            "name": "Selected Schedule Point [57] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.57",
            "value": 351.0,
            "assoc_ao": "AO3236",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3242,
            "name": "Selected Schedule Point [58] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.58",
            "value": 353.0,
            "assoc_ao": "AO3240",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3246,
            "name": "Selected Schedule Point [59] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
