            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.59",
            "value": 355.0,
            "assoc_ao": "AO3244",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3250,
            "name": "Selected Schedule Point [60] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.60",
            "value": 357.0,
            "assoc_ao": "AO3248",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3254,
            "name": "Selected Schedule Point [61] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.61",
            "value": 359.0,
            "assoc_ao": "AO3252",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3258,
            "name": "Selected Schedule Point [62] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.62",
            "value": 361.0,
            "assoc_ao": "AO3256",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3262,
            "name": "Selected Schedule Point [63] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.63",
            "value": 363.0,
            "assoc_ao": "AO3260",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3266,
            "name": "Selected Schedule Point [64] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.64",
            "value": 365.0,
            "assoc_ao": "AO3264",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3270,
            "name": "Selected Schedule Point [65] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.65",
            "value": 367.0,
            "assoc_ao": "AO3268",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3274,
            "name": "Selected Schedule Point [66] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.66",
            "value": 369.0,
            "assoc_ao": "AO3272",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3278,
            "name": "Selected Schedule Point [67] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.67",
            "value": 371.0,
            "assoc_ao": "AO3276",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3282,
            "name": "Selected Schedule Point [68] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.68",
            "value": 373.0,
            "assoc_ao": "AO3280",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3286,
            "name": "Selected Schedule Point [69] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.69",
            "value": 375.0,
            "assoc_ao": "AO3284",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3290,
            "name": "Selected Schedule Point [70] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.70",
            "value": 377.0,
            "assoc_ao": "AO3288",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3294,
            "name": "Selected Schedule Point [71] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.71",
            "value": 379.0,
            "assoc_ao": "AO3292",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3298,
            "name": "Selected Schedule Point [72] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.72",
            "value": 381.0,
            "assoc_ao": "AO3296",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3302,
            "name": "Selected Schedule Point [73] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.73",
            "value": 383.0,
            "assoc_ao": "AO3300",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3306,
            "name": "Selected Schedule Point [74] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.74",
            "value": 385.0,
            "assoc_ao": "AO3304",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3310,
            "name": "Selected Schedule Point [75] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.75",
            "value": 387.0,
            "assoc_ao": "AO3308",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3314,
            "name": "Selected Schedule Point [76] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.76",
            "value": 389.0,
            "assoc_ao": "AO3312",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3318,
            "name": "Selected Schedule Point [77] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.77",
            "value": 391.0,
            "assoc_ao": "AO3316",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3322,
            "name": "Selected Schedule Point [78] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.78",
            "value": 393.0,
            "assoc_ao": "AO3320",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3326,
            "name": "Selected Schedule Point [79] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.79",
            "value": 395.0,
            "assoc_ao": "AO3324",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3330,
            "name": "Selected Schedule Point [80] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.80",
            "value": 397.0,
            "assoc_ao": "AO3328",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3334,
            "name": "Selected Schedule Point [81] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.81",
            "value": 399.0,
            "assoc_ao": "AO3332",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3338,
            "name": "Selected Schedule Point [82] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.82",
            "value": 401.0,
            "assoc_ao": "AO3336",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3342,
            "name": "Selected Schedule Point [83] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.83",
            "value": 403.0,
            "assoc_ao": "AO3340",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3346,
            "name": "Selected Schedule Point [84] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.84",
            "value": 405.0,
            "assoc_ao": "AO3344",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3350,
            "name": "Selected Schedule Point [85] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.85",
            "value": 407.0,
            "assoc_ao": "AO3348",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3354,
            "name": "Selected Schedule Point [86] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.86",
            "value": 409.0,
            "assoc_ao": "AO3352",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3358,
            "name": "Selected Schedule Point [87] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.87",
            "value": 411.0,
            "assoc_ao": "AO3356",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3362,
            "name": "Selected Schedule Point [88] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.88",
            "value": 413.0,
            "assoc_ao": "AO3360",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3366,
            "name": "Selected Schedule Point [89] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.89",
            "value": 415.0,
            "assoc_ao": "AO3364",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3370,
            "name": "Selected Schedule Point [90] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.90",
            "value": 250.0,
            "assoc_ao": "AO3368",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3374,
            "name": "Selected Schedule Point [91] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.91",
            "value": 252.0,
            "assoc_ao": "AO3372",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3378,
            "name": "Selected Schedule Point [92] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.92",
            "value": 254.0,
            "assoc_ao": "AO3376",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3382,
            "name": "Selected Schedule Point [93] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.93",
            "value": 256.0,
            "assoc_ao": "AO3380",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3386,
            "name": "Selected Schedule Point [94] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.94",
            "value": 258.0,
            "assoc_ao": "AO3384",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3390,
            "name": "Selected Schedule Point [95] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.95",
            "value": 260.0,
            "assoc_ao": "AO3388",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3394,
            "name": "Selected Schedule Point [96] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.96",
            "value": 262.0,
            "assoc_ao": "AO3392",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3398,
            "name": "Selected Schedule Point [97] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.97",
            "value": 264.0,
            "assoc_ao": "AO3396",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3402,
            "name": "Selected Schedule Point [98] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.98",
            "value": 266.0,
            "assoc_ao": "AO3400",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3406,
            "name": "Selected Schedule Point [99] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.99",
            "value": 268.0,
            "assoc_ao": "AO3404",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3410,
            "name": "Selected Schedule Point [100] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.100",
            "value": 270.0,
            "assoc_ao": "AO3408",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3502,
            "name": "Schedule [1] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH1.ActStrTm",
            "value": 272.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3506,
            "name": "Schedule [3] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH3.SchdSt",
            "value": 274.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3510,
            "name": "Schedule [4] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH4.SchdPrio",
            "value": 276.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3514,
            "name": "Schedule [5] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH5.ActStrTm",
            "value": 278.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3518,
            "name": "Schedule [7] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH7.SchdSt",
            "value": 280.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3522,
            "name": "Schedule [8] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH8.SchdPrio",
            "value": 282.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3526,
            "name": "Schedule [9] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH9.ActStrTm",
            "value": 284.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3530,
            "name": "Schedule [11] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH11.SchdSt",
            "value": 286.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3534,
            "name": "Schedule [12] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH12.SchdPrio",
            "value": 288.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3538,
            "name": "Schedule [13] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH13.ActStrTm",
            "value": 290.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3542,
            "name": "Schedule [15] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH15.SchdSt",
            "value": 292.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3546,
            "name": "Schedule [16] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH16.SchdPrio",
            "value": 294.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3550,
            "name": "Schedule [17] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH17.ActStrTm",
            "value": 296.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3554,
            "name": "Schedule [19] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH19.SchdSt",
            "value": 298.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3558,
            "name": "Schedule [20] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH20.SchdPrio",
            "value": 300.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3562,
            "name": "Schedule [21] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH21.ActStrTm",
            "value": 302.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3566,
            "name": "Schedule [23] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH23.SchdSt",
            "value": 304.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3570,
            "name": "Schedule [24] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH24.SchdPrio",
            "value": 306.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3574,
            "name": "Schedule [25] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH25.ActStrTm",
            "value": 308.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3578,
            "name": "Schedule [27] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH27.SchdSt",
            "value": 310.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3582,
            "name": "Schedule [28] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH28.SchdPrio",
            "value": 312.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3586,
            "name": "Schedule [29] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH29.ActStrTm",
            "value": 314.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3590,
            "name": "Schedule [31] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH31.SchdSt",
            "value": 316.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3594,
            "name": "Schedule [32] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH32.SchdPrio",
            "value": 318.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3598,
            "name": "Schedule [33] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH33.ActStrTm",
            "value": 320.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3602,
            "name": "Schedule [35] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH35.SchdSt",
            "value": 322.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3606,
            "name": "Schedule [36] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH36.SchdPrio",
            "value": 324.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3610,
            "name": "Schedule [37] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH37.ActStrTm",
            "value": 326.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3614,
            "name": "Schedule [39] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH39.SchdSt",
            "value": 328.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3618,
            "name": "Schedule [40] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH40.SchdPrio",
            "value": 330.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3622,
            "name": "Schedule [41] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH41.ActStrTm",
            "value": 332.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3626,
            "name": "Schedule [43] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH43.SchdSt",
            "value": 334.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3630,
            "name": "Schedule [44] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH44.SchdPrio",
            "value": 336.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3634,
            "name": "Schedule [45] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH45.ActStrTm",
            "value": 338.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3638,
            "name": "Schedule [47] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH47.SchdSt",
            "value": 340.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3642,
            "name": "Schedule [48] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH48.SchdPrio",
            "value": 342.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3646,
            "name": "Schedule [49] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH49.ActStrTm",
            "value": 344.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3650,
            "name": "Schedule [51] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH51.SchdSt",
            "value": 346.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3654,
            "name": "Schedule [52] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH52.SchdPrio",
            "value": 348.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3658,
            "name": "Schedule [53] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH53.ActStrTm",
            "value": 350.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3662,
            "name": "Schedule [55] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH55.SchdSt",
            "value": 352.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3666,
            "name": "Schedule [56] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH56.SchdPrio",
            "value": 354.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3670,
            "name": "Schedule [57] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH57.ActStrTm",
            "value": 356.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3674,
            "name": "Schedule [59] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH59.SchdSt",
            "value": 358.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3678,
            "name": "Schedule [60] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH60.SchdPrio",
            "value": 360.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3682,
            "name": "Schedule [61] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH61.ActStrTm",
            "value": 362.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3686,
            "name": "Schedule [63] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH63.SchdSt",
            "value": 364.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3690,
            "name": "Schedule [64] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH64.SchdPrio",
            "value": 366.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3694,
            "name": "Schedule [65] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH65.ActStrTm",
            "value": 368.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3698,
            "name": "Schedule [67] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH67.SchdSt",
            "value": 370.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3702,
            "name": "Schedule [68] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH68.SchdPrio",
            "value": 372.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3706,
            "name": "Schedule [69] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH69.ActStrTm",
            "value": 374.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3710,
            "name": "Schedule [71] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH71.SchdSt",
            "value": 376.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3714,
            "name": "Schedule [72] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH72.SchdPrio",
            "value": 378.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3718,
            "name": "Schedule [73] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH73.ActStrTm",
            "value": 380.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3722,
            "name": "Schedule [75] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH75.SchdSt",
            "value": 382.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3726,
            "name": "Schedule [76] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH76.SchdPrio",
            "value": 384.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3730,
            "name": "Schedule [77] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH77.ActStrTm",
            "value": 386.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3734,
            "name": "Schedule [79] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH79.SchdSt",
            "value": 388.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3738,
            "name": "Schedule [80] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH80.SchdPrio",
            "value": 390.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3742,
            "name": "Schedule [81] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH81.ActStrTm",
            "value": 392.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3746,
            "name": "Schedule [83] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH83.SchdSt",
            "value": 394.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3750,
            "name": "Schedule [84] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH84.SchdPrio",
            "value": 396.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3754,
            "name": "Schedule [85] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH85.ActStrTm",
            "value": 398.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3758,
            "name": "Schedule [87] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH87.SchdSt",
            "value": 400.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3762,
            "name": "Schedule [88] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH88.SchdPrio",
            "value": 402.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3766,
            "name": "Schedule [89] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH89.ActStrTm",
            "value": 404.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3770,
            "name": "Schedule [91] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH91.SchdSt",
            "value": 406.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3774,
            "name": "Schedule [92] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH92.SchdPrio",
            "value": 408.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3778,
            "name": "Schedule [93] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH93.ActStrTm",
            "value": 410.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3782,
            "name": "Schedule [95] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH95.SchdSt",
            "value": 412.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3786,
            "name": "Schedule [96] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH96.SchdPrio",
            "value": 414.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3790,
            "name": "Schedule [97] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH97.ActStrTm",
            "value": 416.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3794,
            "name": "Schedule [99] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH99.SchdSt",
            "value": 12.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ],
        "values": [
          {
            "point_index": 3015,
            "name": "Selected Schedule Point [1] Value",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.1",
            "value": 1.0,
            "assoc_ao": "AO3013",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3019,
            "name": "Selected Schedule Point [2] Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 20,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.2",
            "value": 9.0,
            "assoc_ao": "AO3017",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3023,
            "name": "Selected Schedule Point [3] Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.3",
            "value": 4.0,
            "assoc_ao": "AO3021",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3027,
            "name": "Selected Schedule Point [4] Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 255,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.4",
            "value": 4.0,
            "assoc_ao": "AO3025",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3031,
            "name": "Selected Schedule Point [5] Value",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 255,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.5",
            "value": 8.0,
            "assoc_ao": "AO3029",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3035,
            "name": "Selected Schedule Point [6] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.6",
            "value": 160.0,
            "assoc_ao": "AO3033",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3039,
            "name": "Selected Schedule Point [7] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.7",
            "value": 2000.0,
            "assoc_ao": "AO3037",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3043,
            "name": "Selected Schedule Point [8] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.8",
            "value": 2000.0,
            "assoc_ao": "AO3041",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3047,
            "name": "Selected Schedule Point [9] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.9",
            "value": 100000.0,
            "assoc_ao": "AO3045",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3051,
            "name": "Selected Schedule Point [10] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.10",
            "value": 100000.0,
            "assoc_ao": "AO3049",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3055,
            "name": "Selected Schedule Point [11] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.11",
            "value": 100000.0,
            "assoc_ao": "AO3053",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3059,
            "name": "Selected Schedule Point [12] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.12",
            "value": 100000.0,
            "assoc_ao": "AO3057",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3063,
            "name": "Selected Schedule Point [13] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.13",
            "value": 100000.0,
            "assoc_ao": "AO3061",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3067,
            "name": "Selected Schedule Point [14] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.14",
            "value": 100000.0,
            "assoc_ao": "AO3065",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3071,
            "name": "Selected Schedule Point [15] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.15",
            "value": 100000.0,
            "assoc_ao": "AO3069",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3075,
            "name": "Selected Schedule Point [16] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.16",
            "value": 100000.0,
            "assoc_ao": "AO3073",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3079,
            "name": "Selected Schedule Point [17] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.17",
            "value": 100000.0,
            "assoc_ao": "AO3077",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3083,
            "name": "Selected Schedule Point [18] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.18",
            "value": 100000.0,
            "assoc_ao": "AO3081",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3087,
            "name": "Selected Schedule Point [19] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.19",
            "value": 100000.0,
            "assoc_ao": "AO3085",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3091,
            "name": "Selected Schedule Point [20] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.20",
            "value": 100000.0,
            "assoc_ao": "AO3089",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3095,
            "name": "Selected Schedule Point [21] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.21",
            "value": 100000.0,
            "assoc_ao": "AO3093",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3099,
            "name": "Selected Schedule Point [22] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.22",
            "value": 100000.0,
            "assoc_ao": "AO3097",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3103,
            "name": "Selected Schedule Point [23] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.23",
            "value": 100000.0,
            "assoc_ao": "AO3101",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3107,
            "name": "Selected Schedule Point [24] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.24",
            "value": 100000.0,
            "assoc_ao": "AO3105",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3111,
            "name": "Selected Schedule Point [25] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.25",
            "value": 100000.0,
            "assoc_ao": "AO3109",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3115,
            "name": "Selected Schedule Point [26] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.26",
            "value": 100000.0,
            "assoc_ao": "AO3113",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3119,
            "name": "Selected Schedule Point [27] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.27",
            "value": 100000.0,
            "assoc_ao": "AO3117",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3123,
            "name": "Selected Schedule Point [28] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.28",
            "value": 100000.0,
            "assoc_ao": "AO3121",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3127,
            "name": "Selected Schedule Point [29] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.29",
            "value": 100000.0,
            "assoc_ao": "AO3125",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3131,
            "name": "Selected Schedule Point [30] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.30",
            "value": 100000.0,
            "assoc_ao": "AO3129",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3135,
            "name": "Selected Schedule Point [31] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.31",
            "value": 100000.0,
            "assoc_ao": "AO3133",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3139,
            "name": "Selected Schedule Point [32] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.32",
            "value": 100000.0,
            "assoc_ao": "AO3137",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3143,
            "name": "Selected Schedule Point [33] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.33",
            "value": 100000.0,
            "assoc_ao": "AO3141",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3147,
            "name": "Selected Schedule Point [34] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.34",
            "value": 100000.0,
            "assoc_ao": "AO3145",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3151,
            "name": "Selected Schedule Point [35] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.35",
            "value": 100000.0,
            "assoc_ao": "AO3149",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3155,
            "name": "Selected Schedule Point [36] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.36",
            "value": 100000.0,
            "assoc_ao": "AO3153",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3159,
            "name": "Selected Schedule Point [37] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.37",
            "value": 100000.0,
            "assoc_ao": "AO3157",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3163,
            "name": "Selected Schedule Point [38] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.38",
            "value": 100000.0,
            "assoc_ao": "AO3161",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3167,
            "name": "Selected Schedule Point [39] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.39",
            "value": 100000.0,
            "assoc_ao": "AO3165",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3171,
            "name": "Selected Schedule Point [40] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.40",
            "value": 100000.0,
            "assoc_ao": "AO3169",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3175,
            "name": "Selected Schedule Point [41] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.41",
            "value": 100000.0,
            "assoc_ao": "AO3173",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3179,
            "name": "Selected Schedule Point [42] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.42",
            "value": 100000.0,
            "assoc_ao": "AO3177",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3183,
            "name": "Selected Schedule Point [43] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.43",
            "value": 100000.0,
            "assoc_ao": "AO3181",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3187,
            "name": "Selected Schedule Point [44] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.44",
            "value": 100000.0,
            "assoc_ao": "AO3185",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3191,
            "name": "Selected Schedule Point [45] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.45",
            "value": 100000.0,
            "assoc_ao": "AO3189",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3195,
            "name": "Selected Schedule Point [46] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.46",
            "value": 100000.0,
            "assoc_ao": "AO3193",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3199,
            "name": "Selected Schedule Point [47] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.47",
            "value": 100000.0,
            "assoc_ao": "AO3197",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3203,
            "name": "Selected Schedule Point [48] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.48",
            "value": 100000.0,
            "assoc_ao": "AO3201",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3207,
            "name": "Selected Schedule Point [49] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.49",
            "value": 100000.0,
            "assoc_ao": "AO3205",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3211,
            "name": "Selected Schedule Point [50] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.50",
            "value": 100000.0,
            "assoc_ao": "AO3209",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3215,
            "name": "Selected Schedule Point [51] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.51",
            "value": 100000.0,
            "assoc_ao": "AO3213",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3219,
            "name": "Selected Schedule Point [52] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.52",
            "value": 100000.0,
            "assoc_ao": "AO3217",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3223,
            "name": "Selected Schedule Point [53] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.53",
            "value": 100000.0,
            "assoc_ao": "AO3221",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3227,
            "name": "Selected Schedule Point [54] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.54",
            "value": 100000.0,
            "assoc_ao": "AO3225",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3231,
            "name": "Selected Schedule Point [55] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.55",
            "value": 100000.0,
            "assoc_ao": "AO3229",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3235,
            "name": "Selected Schedule Point [56] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.56",
            "value": 100000.0,
            "assoc_ao": "AO3233",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3239,
            "name": "Selected Schedule Point [57] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.57",
            "value": 100000.0,
            "assoc_ao": "AO3237",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3243,
            "name": "Selected Schedule Point [58] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.58",
            "value": 100000.0,
            "assoc_ao": "AO3241",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3247,
            "name": "Selected Schedule Point [59] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.59",
            "value": 100000.0,
            "assoc_ao": "AO3245",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3251,
            "name": "Selected Schedule Point [60] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.60",
            "value": 100000.0,
            "assoc_ao": "AO3249",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3255,
            "name": "Selected Schedule Point [61] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.61",
            "value": 100000.0,
            "assoc_ao": "AO3253",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3259,
            "name": "Selected Schedule Point [62] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.62",
            "value": 100000.0,
            "assoc_ao": "AO3257",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3263,
            "name": "Selected Schedule Point [63] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.63",
            "value": 100000.0,
            "assoc_ao": "AO3261",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3267,
            "name": "Selected Schedule Point [64] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.64",
            "value": 100000.0,
            "assoc_ao": "AO3265",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3271,
            "name": "Selected Schedule Point [65] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.65",
            "value": 100000.0,
            "assoc_ao": "AO3269",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3275,
            "name": "Selected Schedule Point [66] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.66",
            "value": 100000.0,
            "assoc_ao": "AO3273",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3279,
            "name": "Selected Schedule Point [67] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.67",
            "value": 100000.0,
            "assoc_ao": "AO3277",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3283,
            "name": "Selected Schedule Point [68] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.68",
            "value": 100000.0,
            "assoc_ao": "AO3281",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3287,
            "name": "Selected Schedule Point [69] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.69",
            "value": 100000.0,
            "assoc_ao": "AO3285",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3291,
            "name": "Selected Schedule Point [70] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.70",
            "value": 100000.0,
            "assoc_ao": "AO3289",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3295,
            "name": "Selected Schedule Point [71] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.71",
            "value": 100000.0,
            "assoc_ao": "AO3293",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3299,
            "name": "Selected Schedule Point [72] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.72",
            "value": 100000.0,
            "assoc_ao": "AO3297",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3303,
            "name": "Selected Schedule Point [73] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.73",
            "value": 100000.0,
            "assoc_ao": "AO3301",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3307,
            "name": "Selected Schedule Point [74] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.74",
            "value": 100000.0,
            "assoc_ao": "AO3305",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3311,
            "name": "Selected Schedule Point [75] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.75",
            "value": 100000.0,
            "assoc_ao": "AO3309",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3315,
            "name": "Selected Schedule Point [76] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.76",
            "value": 100000.0,
            "assoc_ao": "AO3313",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3319,
            "name": "Selected Schedule Point [77] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.77",
            "value": 100000.0,
            "assoc_ao": "AO3317",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3323,
            "name": "Selected Schedule Point [78] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.78",
            "value": 100000.0,
            "assoc_ao": "AO3321",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3327,
            "name": "Selected Schedule Point [79] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.79",
            "value": 100000.0,
            "assoc_ao": "AO3325",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3331,
            "name": "Selected Schedule Point [80] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.80",
            "value": 100000.0,
            "assoc_ao": "AO3329",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3335,
            "name": "Selected Schedule Point [81] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.81",
            "value": 100000.0,
            "assoc_ao": "AO3333",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3339,
            "name": "Selected Schedule Point [82] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.82",
            "value": 100000.0,
            "assoc_ao": "AO3337",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3343,
            "name": "Selected Schedule Point [83] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.83",
            "value": 100000.0,
            "assoc_ao": "AO3341",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3347,
            "name": "Selected Schedule Point [84] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.84",
            "value": 100000.0,
            "assoc_ao": "AO3345",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3351,
            "name": "Selected Schedule Point [85] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.85",
            "value": 100000.0,
            "assoc_ao": "AO3349",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3355,
            "name": "Selected Schedule Point [86] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.86",
            "value": 100000.0,
            "assoc_ao": "AO3353",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3359,
            "name": "Selected Schedule Point [87] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.87",
            "value": 100000.0,
            "assoc_ao": "AO3357",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3363,
            "name": "Selected Schedule Point [88] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.88",
            "value": 100000.0,
            "assoc_ao": "AO3361",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3367,
            "name": "Selected Schedule Point [89] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.89",
            "value": 100000.0,
            "assoc_ao": "AO3365",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3371,
            "name": "Selected Schedule Point [90] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.90",
            "value": 120.0,
            "assoc_ao": "AO3369",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3375,
            "name": "Selected Schedule Point [91] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.91",
            "value": 120.0,
            "assoc_ao": "AO3373",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3379,
            "name": "Selected Schedule Point [92] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.92",
            "value": 110.0,
            "assoc_ao": "AO3377",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3383,
            "name": "Selected Schedule Point [93] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.93",
            "value": 110.0,
            "assoc_ao": "AO3381",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3387,
            "name": "Selected Schedule Point [94] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.94",
            "value": 110.0,
            "assoc_ao": "AO3385",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3391,
            "name": "Selected Schedule Point [95] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.95",
            "value": 110.0,
            "assoc_ao": "AO3389",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3395,
            "name": "Selected Schedule Point [96] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.96",
            "value": 110.0,
            "assoc_ao": "AO3393",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3399,
            "name": "Selected Schedule Point [97] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.97",
            "value": 110.0,
            "assoc_ao": "AO3397",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3403,
            "name": "Selected Schedule Point [98] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.98",
            "value": 110.0,
            "assoc_ao": "AO3401",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3407,
            "name": "Selected Schedule Point [99] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.99",
            "value": 110.0,
            "assoc_ao": "AO3405",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3411,
            "name": "Selected Schedule Point [100] Value",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Varies",
            "iec_61850_uid": "FSCHn.ValMV.100",
            "value": 110.0,
            "assoc_ao": "AO3409",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3503,
            "name": "Schedule [2] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH2.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3507,
            "name": "Schedule [3] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH3.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3511,
            "name": "Schedule [4] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH4.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3515,
            "name": "Schedule [6] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH6.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3519,
            "name": "Schedule [7] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH7.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3523,
            "name": "Schedule [8] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH8.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3527,
            "name": "Schedule [10] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH10.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3531,
            "name": "Schedule [11] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH11.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3535,
            "name": "Schedule [12] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH12.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3539,
            "name": "Schedule [14] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH14.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3543,
            "name": "Schedule [15] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH15.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3547,
            "name": "Schedule [16] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH16.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3551,
            "name": "Schedule [18] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH18.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3555,
            "name": "Schedule [19] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH19.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3559,
            "name": "Schedule [20] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH20.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3563,
            "name": "Schedule [22] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH22.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3567,
            "name": "Schedule [23] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH23.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3571,
            "name": "Schedule [24] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH24.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3575,
            "name": "Schedule [26] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH26.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3579,
            "name": "Schedule [27] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH27.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3583,
            "name": "Schedule [28] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH28.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3587,
            "name": "Schedule [30] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH30.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3591,
            "name": "Schedule [31] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH31.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3595,
            "name": "Schedule [32] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH32.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3599,
            "name": "Schedule [34] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH34.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3603,
            "name": "Schedule [35] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH35.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3607,
            "name": "Schedule [36] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH36.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3611,
            "name": "Schedule [38] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH38.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3615,
            "name": "Schedule [39] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH39.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3619,
            "name": "Schedule [40] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH40.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3623,
            "name": "Schedule [42] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH42.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3627,
            "name": "Schedule [43] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH43.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3631,
            "name": "Schedule [44] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH44.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3635,
            "name": "Schedule [46] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH46.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3639,
            "name": "Schedule [47] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH47.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3643,
            "name": "Schedule [48] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH48.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3647,
            "name": "Schedule [50] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH50.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3651,
            "name": "Schedule [51] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH51.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3655,
            "name": "Schedule [52] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH52.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3659,
            "name": "Schedule [54] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH54.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3663,
            "name": "Schedule [55] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH55.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3667,
            "name": "Schedule [56] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH56.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3671,
            "name": "Schedule [58] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH58.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3675,
            "name": "Schedule [59] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH59.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3679,
            "name": "Schedule [60] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH60.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3683,
            "name": "Schedule [62] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH62.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3687,
            "name": "Schedule [63] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH63.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3691,
            "name": "Schedule [64] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH64.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3695,
            "name": "Schedule [66] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH66.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3699,
            "name": "Schedule [67] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH67.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3703,
            "name": "Schedule [68] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH68.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3707,
            "name": "Schedule [70] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH70.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3711,
            "name": "Schedule [71] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH71.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3715,
            "name": "Schedule [72] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH72.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3719,
            "name": "Schedule [74] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH74.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3723,
            "name": "Schedule [75] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH75.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3727,
            "name": "Schedule [76] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH76.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3731,
            "name": "Schedule [78] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH78.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3735,
            "name": "Schedule [79] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH79.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3739,
            "name": "Schedule [80] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH80.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3743,
            "name": "Schedule [82] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH82.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3747,
            "name": "Schedule [83] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH83.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3751,
            "name": "Schedule [84] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH84.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3755,
            "name": "Schedule [86] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH86.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3759,
            "name": "Schedule [87] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH87.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3763,
            "name": "Schedule [88] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH88.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3767,
            "name": "Schedule [90] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH90.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3771,
            "name": "Schedule [91] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH91.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3775,
            "name": "Schedule [92] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH92.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3779,
            "name": "Schedule [94] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH94.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3783,
            "name": "Schedule [95] Priority",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH95.SchdPrio",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3787,
            "name": "Schedule [96] Active Step Number",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH96.ActStrTm",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3791,
            "name": "Schedule [98] Status",
            "event_class": "Class2",
            "minimum": -2147483648,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH98.SchdSt",
            "value": 110.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3795,
            "name": "Schedule [99] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH99.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ]
      },
      {
        "identity": {
          "point_index": 3001,
          "name": "Selected Schedule Identity",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "FSCCn.Schd",
          "value": 2.0,
          "assoc_ao": "AO3001",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "priority": {
          "point_index": 3002,
          "name": "Selected Schedule Priority",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "FSCHn.SchdPrio",
          "value": 1.0,
          "assoc_ao": "AO3002",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "start_date": {
          "point_index": 3003,
          "name": "Selected Schedule Start Date",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Days",
          "iec_61850_uid": "FSCHn.StrTm.Date",
          "value": 0.0,
          "assoc_ao": "AO3003",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "start_time": {
          "point_index": 3004,
          "name": "Selected Schedule Start Time",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 86400000,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Seconds",
          "iec_61850_uid": "FSCHn.StrTm.Time",
          "value": 0.0,
          "assoc_ao": "AO3004",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "stop_date": {
          "point_index": 3005,
          "name": "Selected Schedule Stop Date",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Days",
          "iec_61850_uid": "FSCHn.StrTm.Date",
          "value": 0.0,
          "assoc_ao": "AO3005",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "stop_time": {
          "point_index": 3006,
          "name": "Selected Schedule Stop Time",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 86400000,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Seconds",
          "iec_61850_uid": "FSCHn.StrTm.Time",
          "value": 0.0,
          "assoc_ao": "AO3006",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "repeat_interval": {
          "point_index": 3007,
          "name": "Selected Schedule Repeat Interval",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Varies",
          "iec_61850_uid": "FSCHn.NxtStrTm",
          "value": 0.0,
          "assoc_ao": "AO3007",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "repeat_interval_units": {
          "point_index": 3008,
          "name": "Selected Schedule Repeat Interval Units",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 8,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "FSCHn.SchdReuse",
          "value": 0.0,
          "assoc_ao": "AO3008",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "validation_state": {
          "point_index": 3009,
          "name": "Selected Schedule Validation State",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 7,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "n/a",
          "iec_61850_uid": "FSCHn.SchdSt.1",
          "value": 0.0,
          "assoc_ao": null,
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "status": {
          "point_index": 3010,
          "name": "Selected Schedule Status",
          "event_class": "Class2",
          "minimum": 0,
          "maximum": 7,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Enum",
          "iec_61850_uid": "FSCHn.SchdSt.2",
          "value": 0.0,
          "assoc_ao": null,
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "number_of_points": {
          "point_index": 3011,
          "name": "Selected Schedule Number of Points",
          "event_class": "Class3",
          "minimum": 0,
          "maximum": 2147483647,
          "multiplier": 1.0,
          "offset": 0.0,
          "units": "Integer",
          "iec_61850_uid": "FSCHn.NumEntr",
          "value": 174.0,
          "assoc_ao": "AO3009",
          "purpose": "Scheduling",
          "mandatory_1815": false,
          "mandatory_1547": false
        },
        "time_offsets": [
          {
            "point_index": 3012,
            "name": "Selected Schedule Point [1] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.1",
            "value": 0.0,
            "assoc_ao": "AO3010",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3016,
            "name": "Selected Schedule Point [2] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.2",
            "value": 0.0,
            "assoc_ao": "AO3014",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3020,
            "name": "Selected Schedule Point [3] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.3",
            "value": 0.0,
            "assoc_ao": "AO3018",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3024,
            "name": "Selected Schedule Point [4] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.4",
            "value": 0.0,
            "assoc_ao": "AO3022",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3028,
            "name": "Selected Schedule Point [5] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.5",
            "value": 0.0,
            "assoc_ao": "AO3026",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3032,
            "name": "Selected Schedule Point [6] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.6",
            "value": 0.0,
            "assoc_ao": "AO3030",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3036,
            "name": "Selected Schedule Point [7] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.7",
            "value": 0.0,
            "assoc_ao": "AO3034",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3040,
            "name": "Selected Schedule Point [8] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.8",
            "value": 0.0,
            "assoc_ao": "AO3038",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3044,
            "name": "Selected Schedule Point [9] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.9",
            "value": 0.0,
            "assoc_ao": "AO3042",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3048,
            "name": "Selected Schedule Point [10] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.10",
            "value": 0.0,
            "assoc_ao": "AO3046",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3052,
            "name": "Selected Schedule Point [11] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.11",
            "value": 0.0,
            "assoc_ao": "AO3050",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3056,
            "name": "Selected Schedule Point [12] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.12",
            "value": 0.0,
            "assoc_ao": "AO3054",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3060,
            "name": "Selected Schedule Point [13] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.13",
            "value": 0.0,
            "assoc_ao": "AO3058",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3064,
            "name": "Selected Schedule Point [14] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.14",
            "value": 0.0,
            "assoc_ao": "AO3062",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3068,
            "name": "Selected Schedule Point [15] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.15",
            "value": 0.0,
            "assoc_ao": "AO3066",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3072,
            "name": "Selected Schedule Point [16] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.16",
            "value": 0.0,
            "assoc_ao": "AO3070",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3076,
            "name": "Selected Schedule Point [17] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.17",
            "value": 0.0,
            "assoc_ao": "AO3074",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3080,
            "name": "Selected Schedule Point [18] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.18",
            "value": 0.0,
            "assoc_ao": "AO3078",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3084,
            "name": "Selected Schedule Point [19] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.19",
            "value": 0.0,
            "assoc_ao": "AO3082",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3088,
            "name": "Selected Schedule Point [20] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.20",
            "value": 0.0,
            "assoc_ao": "AO3086",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3092,
            "name": "Selected Schedule Point [21] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.21",
            "value": 0.0,
            "assoc_ao": "AO3090",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3096,
            "name": "Selected Schedule Point [22] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.22",
            "value": 0.0,
            "assoc_ao": "AO3094",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3100,
            "name": "Selected Schedule Point [23] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.23",
            "value": 0.0,
            "assoc_ao": "AO3098",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3104,
            "name": "Selected Schedule Point [24] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.24",
            "value": 0.0,
            "assoc_ao": "AO3102",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3108,
            "name": "Selected Schedule Point [25] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.25",
            "value": 0.0,
            "assoc_ao": "AO3106",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3112,
            "name": "Selected Schedule Point [26] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.26",
            "value": 0.0,
            "assoc_ao": "AO3110",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3116,
            "name": "Selected Schedule Point [27] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.27",
            "value": 0.0,
            "assoc_ao": "AO3114",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3120,
            "name": "Selected Schedule Point [28] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.28",
            "value": 0.0,
            "assoc_ao": "AO3118",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3124,
            "name": "Selected Schedule Point [29] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.29",
            "value": 0.0,
            "assoc_ao": "AO3122",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3128,
            "name": "Selected Schedule Point [30] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.30",
            "value": 0.0,
            "assoc_ao": "AO3126",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3132,
            "name": "Selected Schedule Point [31] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.31",
            "value": 0.0,
            "assoc_ao": "AO3130",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3136,
            "name": "Selected Schedule Point [32] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.32",
            "value": 0.0,
            "assoc_ao": "AO3134",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3140,
            "name": "Selected Schedule Point [33] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.33",
            "value": 0.0,
            "assoc_ao": "AO3138",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3144,
            "name": "Selected Schedule Point [34] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.34",
            "value": 0.0,
            "assoc_ao": "AO3142",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3148,
            "name": "Selected Schedule Point [35] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.35",
            "value": 0.0,
            "assoc_ao": "AO3146",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3152,
            "name": "Selected Schedule Point [36] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.36",
            "value": 0.0,
            "assoc_ao": "AO3150",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3156,
            "name": "Selected Schedule Point [37] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.37",
            "value": 0.0,
            "assoc_ao": "AO3154",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3160,
            "name": "Selected Schedule Point [38] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.38",
            "value": 0.0,
            "assoc_ao": "AO3158",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3164,
            "name": "Selected Schedule Point [39] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.39",
            "value": 0.0,
            "assoc_ao": "AO3162",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3168,
            "name": "Selected Schedule Point [40] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.40",
            "value": 0.0,
            "assoc_ao": "AO3166",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3172,
            "name": "Selected Schedule Point [41] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.41",
            "value": 0.0,
            "assoc_ao": "AO3170",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3176,
            "name": "Selected Schedule Point [42] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.42",
            "value": 0.0,
            "assoc_ao": "AO3174",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3180,
            "name": "Selected Schedule Point [43] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.43",
            "value": 0.0,
            "assoc_ao": "AO3178",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3184,
            "name": "Selected Schedule Point [44] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.44",
            "value": 0.0,
            "assoc_ao": "AO3182",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3188,
            "name": "Selected Schedule Point [45] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.45",
            "value": 0.0,
            "assoc_ao": "AO3186",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3192,
            "name": "Selected Schedule Point [46] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.46",
            "value": 0.0,
            "assoc_ao": "AO3190",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3196,
            "name": "Selected Schedule Point [47] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.47",
            "value": 0.0,
            "assoc_ao": "AO3194",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3200,
            "name": "Selected Schedule Point [48] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.48",
            "value": 0.0,
            "assoc_ao": "AO3198",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3204,
            "name": "Selected Schedule Point [49] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.49",
            "value": 0.0,
            "assoc_ao": "AO3202",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3208,
            "name": "Selected Schedule Point [50] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.50",
            "value": 0.0,
            "assoc_ao": "AO3206",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3212,
            "name": "Selected Schedule Point [51] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.51",
            "value": 0.0,
            "assoc_ao": "AO3210",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3216,
            "name": "Selected Schedule Point [52] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.52",
            "value": 0.0,
            "assoc_ao": "AO3214",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3220,
            "name": "Selected Schedule Point [53] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.53",
            "value": 0.0,
            "assoc_ao": "AO3218",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3224,
            "name": "Selected Schedule Point [54] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.54",
            "value": 0.0,
            "assoc_ao": "AO3222",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3228,
            "name": "Selected Schedule Point [55] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.55",
            "value": 0.0,
            "assoc_ao": "AO3226",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3232,
            "name": "Selected Schedule Point [56] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.56",
            "value": 0.0,
            "assoc_ao": "AO3230",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3236,
            "name": "Selected Schedule Point [57] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.57",
            "value": 0.0,
            "assoc_ao": "AO3234",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3240,
            "name": "Selected Schedule Point [58] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.58",
            "value": 0.0,
            "assoc_ao": "AO3238",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3244,
            "name": "Selected Schedule Point [59] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.59",
            "value": 0.0,
            "assoc_ao": "AO3242",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3248,
            "name": "Selected Schedule Point [60] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.60",
            "value": 0.0,
            "assoc_ao": "AO3246",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3252,
            "name": "Selected Schedule Point [61] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.61",
            "value": 0.0,
            "assoc_ao": "AO3250",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3256,
            "name": "Selected Schedule Point [62] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.62",
            "value": 0.0,
            "assoc_ao": "AO3254",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3260,
            "name": "Selected Schedule Point [63] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.63",
            "value": 0.0,
            "assoc_ao": "AO3258",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3264,
            "name": "Selected Schedule Point [64] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.64",
            "value": 0.0,
            "assoc_ao": "AO3262",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3268,
            "name": "Selected Schedule Point [65] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.65",
            "value": 0.0,
            "assoc_ao": "AO3266",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3272,
            "name": "Selected Schedule Point [66] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.66",
            "value": 0.0,
            "assoc_ao": "AO3270",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3276,
            "name": "Selected Schedule Point [67] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.67",
            "value": 0.0,
            "assoc_ao": "AO3274",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3280,
            "name": "Selected Schedule Point [68] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.68",
            "value": 0.0,
            "assoc_ao": "AO3278",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3284,
            "name": "Selected Schedule Point [69] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.69",
            "value": 0.0,
            "assoc_ao": "AO3282",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3288,
            "name": "Selected Schedule Point [70] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.70",
            "value": 0.0,
            "assoc_ao": "AO3286",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3292,
            "name": "Selected Schedule Point [71] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.71",
            "value": 0.0,
            "assoc_ao": "AO3290",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3296,
            "name": "Selected Schedule Point [72] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.72",
            "value": 0.0,
            "assoc_ao": "AO3294",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3300,
            "name": "Selected Schedule Point [73] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.73",
            "value": 0.0,
            "assoc_ao": "AO3298",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3304,
            "name": "Selected Schedule Point [74] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.74",
            "value": 0.0,
            "assoc_ao": "AO3302",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3308,
            "name": "Selected Schedule Point [75] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.75",
            "value": 0.0,
            "assoc_ao": "AO3306",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3312,
            "name": "Selected Schedule Point [76] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.76",
            "value": 0.0,
            "assoc_ao": "AO3310",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3316,
            "name": "Selected Schedule Point [77] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.77",
            "value": 0.0,
            "assoc_ao": "AO3314",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3320,
            "name": "Selected Schedule Point [78] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.78",
            "value": 0.0,
            "assoc_ao": "AO3318",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3324,
            "name": "Selected Schedule Point [79] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.79",
            "value": 0.0,
            "assoc_ao": "AO3322",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3328,
            "name": "Selected Schedule Point [80] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.80",
            "value": 0.0,
            "assoc_ao": "AO3326",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3332,
            "name": "Selected Schedule Point [81] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.81",
            "value": 0.0,
            "assoc_ao": "AO3330",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3336,
            "name": "Selected Schedule Point [82] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.82",
            "value": 0.0,
            "assoc_ao": "AO3334",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3340,
            "name": "Selected Schedule Point [83] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.83",
            "value": 0.0,
            "assoc_ao": "AO3338",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3344,
            "name": "Selected Schedule Point [84] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.84",
            "value": 0.0,
            "assoc_ao": "AO3342",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3348,
            "name": "Selected Schedule Point [85] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.85",
            "value": 0.0,
            "assoc_ao": "AO3346",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3352,
            "name": "Selected Schedule Point [86] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.86",
            "value": 0.0,
            "assoc_ao": "AO3350",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3356,
            "name": "Selected Schedule Point [87] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.87",
            "value": 0.0,
            "assoc_ao": "AO3354",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3360,
            "name": "Selected Schedule Point [88] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.88",
            "value": 0.0,
            "assoc_ao": "AO3358",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3364,
            "name": "Selected Schedule Point [89] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.89",
            "value": 0.0,
            "assoc_ao": "AO3362",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3368,
            "name": "Selected Schedule Point [90] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.90",
            "value": 0.0,
            "assoc_ao": "AO3366",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3372,
            "name": "Selected Schedule Point [91] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.91",
            "value": 0.0,
            "assoc_ao": "AO3370",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3376,
            "name": "Selected Schedule Point [92] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.92",
            "value": 0.0,
            "assoc_ao": "AO3374",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3380,
            "name": "Selected Schedule Point [93] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.93",
            "value": 0.0,
            "assoc_ao": "AO3378",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3384,
            "name": "Selected Schedule Point [94] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.94",
            "value": 0.0,
            "assoc_ao": "AO3382",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3388,
            "name": "Selected Schedule Point [95] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.95",
            "value": 0.0,
            "assoc_ao": "AO3386",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3392,
            "name": "Selected Schedule Point [96] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.96",
            "value": 0.0,
            "assoc_ao": "AO3390",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3396,
            "name": "Selected Schedule Point [97] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.97",
            "value": 0.0,
            "assoc_ao": "AO3394",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3400,
            "name": "Selected Schedule Point [98] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.98",
            "value": 0.0,
            "assoc_ao": "AO3398",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3404,
            "name": "Selected Schedule Point [99] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.99",
            "value": 0.0,
            "assoc_ao": "AO3402",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3408,
            "name": "Selected Schedule Point [100] Time Offset",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2147483647,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Seconds",
            "iec_61850_uid": "FSCHn.SchdIntv.100",
            "value": 0.0,
            "assoc_ao": "AO3406",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3500,
            "name": "Schedule [1]  Status\nEditing = 1; Submitted = 2; Validated = 3; Enabled = 4; Running = 5; Running but not Active = 6, Cycle Completed = 7; Completed and Expired = 8; Disabled = 9; Invalid = 10; Error = 11",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH1.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3504,
            "name": "Schedule [2] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH2.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3508,
            "name": "Schedule [3] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH3.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3512,
            "name": "Schedule [5] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH5.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3516,
            "name": "Schedule [6] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH6.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3520,
            "name": "Schedule [7] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH7.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3524,
            "name": "Schedule [9] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH9.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3528,
            "name": "Schedule [10] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH10.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3532,
            "name": "Schedule [11] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH11.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3536,
            "name": "Schedule [13] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH13.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3540,
            "name": "Schedule [14] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH14.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3544,
            "name": "Schedule [15] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH15.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3548,
            "name": "Schedule [17] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH17.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3552,
            "name": "Schedule [18] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH18.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3556,
            "name": "Schedule [19] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH19.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3560,
            "name": "Schedule [21] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH21.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3564,
            "name": "Schedule [22] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH22.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3568,
            "name": "Schedule [23] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH23.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3572,
            "name": "Schedule [25] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH25.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3576,
            "name": "Schedule [26] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH26.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3580,
            "name": "Schedule [27] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH27.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3584,
            "name": "Schedule [29] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH29.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3588,
            "name": "Schedule [30] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH30.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3592,
            "name": "Schedule [31] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH31.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3596,
            "name": "Schedule [33] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH33.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3600,
            "name": "Schedule [34] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH34.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3604,
            "name": "Schedule [35] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH35.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3608,
            "name": "Schedule [37] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH37.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3612,
            "name": "Schedule [38] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH38.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3616,
            "name": "Schedule [39] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH39.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3620,
            "name": "Schedule [41] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH41.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3624,
            "name": "Schedule [42] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH42.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3628,
            "name": "Schedule [43] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH43.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3632,
            "name": "Schedule [45] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH45.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3636,
            "name": "Schedule [46] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH46.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3640,
            "name": "Schedule [47] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH47.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3644,
            "name": "Schedule [49] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH49.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3648,
            "name": "Schedule [50] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH50.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3652,
            "name": "Schedule [51] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH51.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3656,
            "name": "Schedule [53] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH53.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3660,
            "name": "Schedule [54] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH54.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3664,
            "name": "Schedule [55] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH55.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3668,
            "name": "Schedule [57] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH57.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3672,
            "name": "Schedule [58] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH58.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3676,
            "name": "Schedule [59] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH59.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3680,
            "name": "Schedule [61] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH61.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3684,
            "name": "Schedule [62] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH62.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3688,
            "name": "Schedule [63] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH63.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3692,
            "name": "Schedule [65] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH65.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3696,
            "name": "Schedule [66] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH66.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3700,
            "name": "Schedule [67] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH67.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3704,
            "name": "Schedule [69] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH69.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3708,
            "name": "Schedule [70] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH70.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3712,
            "name": "Schedule [71] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH71.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3716,
            "name": "Schedule [73] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH73.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3720,
            "name": "Schedule [74] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH74.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3724,
            "name": "Schedule [75] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH75.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3728,
            "name": "Schedule [77] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH77.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3732,
            "name": "Schedule [78] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH78.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3736,
            "name": "Schedule [79] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH79.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3740,
            "name": "Schedule [81] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH81.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3744,
            "name": "Schedule [82] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH82.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3748,
            "name": "Schedule [83] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH83.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3752,
            "name": "Schedule [85] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH85.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3756,
            "name": "Schedule [86] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH86.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3760,
            "name": "Schedule [87] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH87.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3764,
            "name": "Schedule [89] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH89.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3768,
            "name": "Schedule [90] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH90.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3772,
            "name": "Schedule [91] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH91.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3776,
            "name": "Schedule [93] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH93.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3780,
            "name": "Schedule [94] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH94.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3784,
            "name": "Schedule [95] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH95.ActStrTm",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3788,
            "name": "Schedule [97] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH97.SchdSt",
            "value": 0.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3792,
            "name": "Schedule [98] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH98.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ],
        "action_types": [
          {
            "point_index": 3013,
            "name": "Selected Schedule Point [1] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.1",
            "value": 1.0,
            "assoc_ao": "AO3011",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3017,
            "name": "Selected Schedule Point [2] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.2",
            "value": 1.0,
            "assoc_ao": "AO3015",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3021,
            "name": "Selected Schedule Point [3] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.3",
            "value": 1.0,
            "assoc_ao": "AO3019",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3025,
            "name": "Selected Schedule Point [4] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.4",
            "value": 1.0,
            "assoc_ao": "AO3023",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3029,
            "name": "Selected Schedule Point [5] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.5",
            "value": 1.0,
            "assoc_ao": "AO3027",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3033,
            "name": "Selected Schedule Point [6] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.6",
            "value": 1.0,
            "assoc_ao": "AO3031",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3037,
            "name": "Selected Schedule Point [7] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.7",
            "value": 1.0,
            "assoc_ao": "AO3035",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3041,
            "name": "Selected Schedule Point [8] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.8",
            "value": 1.0,
            "assoc_ao": "AO3039",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3045,
            "name": "Selected Schedule Point [9] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.9",
            "value": 1.0,
            "assoc_ao": "AO3043",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3049,
            "name": "Selected Schedule Point [10] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.10",
            "value": 1.0,
            "assoc_ao": "AO3047",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3053,
            "name": "Selected Schedule Point [11] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.11",
            "value": 1.0,
            "assoc_ao": "AO3051",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3057,
            "name": "Selected Schedule Point [12] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.12",
            "value": 1.0,
            "assoc_ao": "AO3055",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3061,
            "name": "Selected Schedule Point [13] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.13",
            "value": 1.0,
            "assoc_ao": "AO3059",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3065,
            "name": "Selected Schedule Point [14] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.14",
            "value": 1.0,
            "assoc_ao": "AO3063",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3069,
            "name": "Selected Schedule Point [15] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.15",
            "value": 1.0,
            "assoc_ao": "AO3067",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3073,
            "name": "Selected Schedule Point [16] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.16",
            "value": 1.0,
            "assoc_ao": "AO3071",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3077,
            "name": "Selected Schedule Point [17] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.17",
            "value": 1.0,
            "assoc_ao": "AO3075",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3081,
            "name": "Selected Schedule Point [18] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.18",
            "value": 1.0,
            "assoc_ao": "AO3079",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3085,
            "name": "Selected Schedule Point [19] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.19",
            "value": 1.0,
            "assoc_ao": "AO3083",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3089,
            "name": "Selected Schedule Point [20] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.20",
            "value": 1.0,
            "assoc_ao": "AO3087",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3093,
            "name": "Selected Schedule Point [21] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.21",
            "value": 1.0,
            "assoc_ao": "AO3091",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3097,
            "name": "Selected Schedule Point [22] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.22",
            "value": 1.0,
            "assoc_ao": "AO3095",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3101,
            "name": "Selected Schedule Point [23] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.23",
            "value": 1.0,
            "assoc_ao": "AO3099",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3105,
            "name": "Selected Schedule Point [24] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.24",
            "value": 1.0,
            "assoc_ao": "AO3103",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3109,
            "name": "Selected Schedule Point [25] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.25",
            "value": 1.0,
            "assoc_ao": "AO3107",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3113,
            "name": "Selected Schedule Point [26] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.26",
            "value": 1.0,
            "assoc_ao": "AO3111",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3117,
            "name": "Selected Schedule Point [27] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.27",
            "value": 1.0,
            "assoc_ao": "AO3115",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3121,
            "name": "Selected Schedule Point [28] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.28",
            "value": 1.0,
            "assoc_ao": "AO3119",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3125,
            "name": "Selected Schedule Point [29] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.29",
            "value": 1.0,
            "assoc_ao": "AO3123",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3129,
            "name": "Selected Schedule Point [30] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.30",
            "value": 1.0,
            "assoc_ao": "AO3127",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3133,
            "name": "Selected Schedule Point [31] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.31",
            "value": 1.0,
            "assoc_ao": "AO3131",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3137,
            "name": "Selected Schedule Point [32] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.32",
            "value": 1.0,
            "assoc_ao": "AO3135",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3141,
            "name": "Selected Schedule Point [33] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.33",
            "value": 1.0,
            "assoc_ao": "AO3139",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3145,
            "name": "Selected Schedule Point [34] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.34",
            "value": 1.0,
            "assoc_ao": "AO3143",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3149,
            "name": "Selected Schedule Point [35] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.35",
            "value": 1.0,
            "assoc_ao": "AO3147",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3153,
            "name": "Selected Schedule Point [36] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.36",
            "value": 1.0,
            "assoc_ao": "AO3151",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3157,
            "name": "Selected Schedule Point [37] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.37",
            "value": 1.0,
            "assoc_ao": "AO3155",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3161,
            "name": "Selected Schedule Point [38] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.38",
            "value": 1.0,
            "assoc_ao": "AO3159",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3165,
            "name": "Selected Schedule Point [39] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.39",
            "value": 1.0,
            "assoc_ao": "AO3163",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3169,
            "name": "Selected Schedule Point [40] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.40",
            "value": 1.0,
            "assoc_ao": "AO3167",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3173,
            "name": "Selected Schedule Point [41] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.41",
            "value": 1.0,
            "assoc_ao": "AO3171",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3177,
            "name": "Selected Schedule Point [42] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.42",
            "value": 1.0,
            "assoc_ao": "AO3175",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3181,
            "name": "Selected Schedule Point [43] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.43",
            "value": 1.0,
            "assoc_ao": "AO3179",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3185,
            "name": "Selected Schedule Point [44] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.44",
            "value": 1.0,
            "assoc_ao": "AO3183",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3189,
            "name": "Selected Schedule Point [45] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.45",
            "value": 1.0,
            "assoc_ao": "AO3187",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3193,
            "name": "Selected Schedule Point [46] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.46",
            "value": 1.0,
            "assoc_ao": "AO3191",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3197,
            "name": "Selected Schedule Point [47] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.47",
            "value": 1.0,
            "assoc_ao": "AO3195",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3201,
            "name": "Selected Schedule Point [48] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.48",
            "value": 1.0,
            "assoc_ao": "AO3199",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3205,
            "name": "Selected Schedule Point [49] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.49",
            "value": 1.0,
            "assoc_ao": "AO3203",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3209,
            "name": "Selected Schedule Point [50] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.50",
            "value": 1.0,
            "assoc_ao": "AO3207",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3213,
            "name": "Selected Schedule Point [51] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.51",
            "value": 1.0,
            "assoc_ao": "AO3211",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3217,
            "name": "Selected Schedule Point [52] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.52",
            "value": 1.0,
            "assoc_ao": "AO3215",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3221,
            "name": "Selected Schedule Point [53] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.53",
            "value": 1.0,
            "assoc_ao": "AO3219",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3225,
            "name": "Selected Schedule Point [54] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.54",
            "value": 1.0,
            "assoc_ao": "AO3223",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3229,
            "name": "Selected Schedule Point [55] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.55",
            "value": 1.0,
            "assoc_ao": "AO3227",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3233,
            "name": "Selected Schedule Point [56] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.56",
            "value": 1.0,
            "assoc_ao": "AO3231",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3237,
            "name": "Selected Schedule Point [57] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.57",
            "value": 1.0,
            "assoc_ao": "AO3235",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3241,
            "name": "Selected Schedule Point [58] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.58",
            "value": 1.0,
            "assoc_ao": "AO3239",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3245,
            "name": "Selected Schedule Point [59] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.59",
            "value": 1.0,
            "assoc_ao": "AO3243",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3249,
            "name": "Selected Schedule Point [60] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.60",
            "value": 1.0,
            "assoc_ao": "AO3247",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3253,
            "name": "Selected Schedule Point [61] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.61",
            "value": 1.0,
            "assoc_ao": "AO3251",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3257,
            "name": "Selected Schedule Point [62] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.62",
            "value": 1.0,
            "assoc_ao": "AO3255",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3261,
            "name": "Selected Schedule Point [63] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.63",
            "value": 1.0,
            "assoc_ao": "AO3259",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3265,
            "name": "Selected Schedule Point [64] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.64",
            "value": 1.0,
            "assoc_ao": "AO3263",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3269,
            "name": "Selected Schedule Point [65] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.65",
            "value": 1.0,
            "assoc_ao": "AO3267",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3273,
            "name": "Selected Schedule Point [66] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.66",
            "value": 1.0,
            "assoc_ao": "AO3271",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3277,
            "name": "Selected Schedule Point [67] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.67",
            "value": 1.0,
            "assoc_ao": "AO3275",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3281,
            "name": "Selected Schedule Point [68] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.68",
            "value": 1.0,
            "assoc_ao": "AO3279",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3285,
            "name": "Selected Schedule Point [69] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.69",
            "value": 1.0,
            "assoc_ao": "AO3283",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3289,
            "name": "Selected Schedule Point [70] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.70",
            "value": 1.0,
            "assoc_ao": "AO3287",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3293,
            "name": "Selected Schedule Point [71] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.71",
            "value": 1.0,
            "assoc_ao": "AO3291",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3297,
            "name": "Selected Schedule Point [72] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.72",
            "value": 1.0,
            "assoc_ao": "AO3295",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3301,
            "name": "Selected Schedule Point [73] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.73",
            "value": 1.0,
            "assoc_ao": "AO3299",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3305,
            "name": "Selected Schedule Point [74] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.74",
            "value": 1.0,
            "assoc_ao": "AO3303",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3309,
            "name": "Selected Schedule Point [75] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.75",
            "value": 1.0,
            "assoc_ao": "AO3307",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3313,
            "name": "Selected Schedule Point [76] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.76",
            "value": 1.0,
            "assoc_ao": "AO3311",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3317,
            "name": "Selected Schedule Point [77] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.77",
            "value": 1.0,
            "assoc_ao": "AO3315",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3321,
            "name": "Selected Schedule Point [78] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.78",
            "value": 1.0,
            "assoc_ao": "AO3319",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3325,
            "name": "Selected Schedule Point [79] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.79",
            "value": 1.0,
            "assoc_ao": "AO3323",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3329,
            "name": "Selected Schedule Point [80] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.80",
            "value": 1.0,
            "assoc_ao": "AO3327",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3333,
            "name": "Selected Schedule Point [81] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.81",
            "value": 1.0,
            "assoc_ao": "AO3331",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3337,
            "name": "Selected Schedule Point [82] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.82",
            "value": 1.0,
            "assoc_ao": "AO3335",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3341,
            "name": "Selected Schedule Point [83] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.83",
            "value": 1.0,
            "assoc_ao": "AO3339",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3345,
            "name": "Selected Schedule Point [84] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.84",
            "value": 1.0,
            "assoc_ao": "AO3343",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3349,
            "name": "Selected Schedule Point [85] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.85",
            "value": 1.0,
            "assoc_ao": "AO3347",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3353,
            "name": "Selected Schedule Point [86] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.86",
            "value": 1.0,
            "assoc_ao": "AO3351",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3357,
            "name": "Selected Schedule Point [87] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.87",
            "value": 1.0,
            "assoc_ao": "AO3355",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3361,
            "name": "Selected Schedule Point [88] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.88",
            "value": 1.0,
            "assoc_ao": "AO3359",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3365,
            "name": "Selected Schedule Point [89] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.89",
            "value": 1.0,
            "assoc_ao": "AO3363",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3369,
            "name": "Selected Schedule Point [90] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.90",
            "value": 1.0,
            "assoc_ao": "AO3367",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3373,
            "name": "Selected Schedule Point [91] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.91",
            "value": 1.0,
            "assoc_ao": "AO3371",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3377,
            "name": "Selected Schedule Point [92] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.92",
            "value": 1.0,
            "assoc_ao": "AO3375",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3381,
            "name": "Selected Schedule Point [93] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.93",
            "value": 1.0,
            "assoc_ao": "AO3379",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3385,
            "name": "Selected Schedule Point [94] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.94",
            "value": 1.0,
            "assoc_ao": "AO3383",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3389,
            "name": "Selected Schedule Point [95] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.95",
            "value": 1.0,
            "assoc_ao": "AO3387",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3393,
            "name": "Selected Schedule Point [96] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.96",
            "value": 1.0,
            "assoc_ao": "AO3391",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3397,
            "name": "Selected Schedule Point [97] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.97",
            "value": 1.0,
            "assoc_ao": "AO3395",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3401,
            "name": "Selected Schedule Point [98] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.98",
            "value": 1.0,
            "assoc_ao": "AO3399",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3405,
            "name": "Selected Schedule Point [99] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.99",
            "value": 1.0,
            "assoc_ao": "AO3403",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3409,
            "name": "Selected Schedule Point [100] Action Type",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 2,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Integer",
            "iec_61850_uid": "Type.FSCHn.SchdEntr.100",
            "value": 1.0,
            "assoc_ao": "AO3407",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3501,
            "name": "Schedule [1] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH1.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3505,
            "name": "Schedule [2] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH2.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3509,
            "name": "Schedule [4] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH4.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3513,
            "name": "Schedule [5] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH5.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3517,
            "name": "Schedule [6] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH6.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3521,
            "name": "Schedule [8] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH8.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3525,
            "name": "Schedule [9] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH9.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3529,
            "name": "Schedule [10] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH10.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3533,
            "name": "Schedule [12] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH12.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3537,
            "name": "Schedule [13] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH13.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3541,
            "name": "Schedule [14] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH14.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3545,
            "name": "Schedule [16] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH16.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3549,
            "name": "Schedule [17] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH17.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3553,
            "name": "Schedule [18] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH18.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3557,
            "name": "Schedule [20] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH20.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3561,
            "name": "Schedule [21] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH21.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3565,
            "name": "Schedule [22] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH22.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3569,
            "name": "Schedule [24] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH24.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3573,
            "name": "Schedule [25] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH25.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3577,
            "name": "Schedule [26] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH26.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3581,
            "name": "Schedule [28] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH28.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3585,
            "name": "Schedule [29] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH29.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3589,
            "name": "Schedule [30] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH30.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3593,
            "name": "Schedule [32] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH32.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3597,
            "name": "Schedule [33] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH33.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3601,
            "name": "Schedule [34] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH34.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3605,
            "name": "Schedule [36] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH36.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3609,
            "name": "Schedule [37] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH37.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3613,
            "name": "Schedule [38] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH38.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3617,
            "name": "Schedule [40] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH40.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3621,
            "name": "Schedule [41] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH41.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3625,
            "name": "Schedule [42] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH42.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3629,
            "name": "Schedule [44] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH44.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3633,
            "name": "Schedule [45] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH45.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3637,
            "name": "Schedule [46] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH46.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3641,
            "name": "Schedule [48] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH48.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3645,
            "name": "Schedule [49] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH49.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3649,
            "name": "Schedule [50] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH50.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3653,
            "name": "Schedule [52] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH52.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3657,
            "name": "Schedule [53] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH53.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3661,
            "name": "Schedule [54] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH54.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3665,
            "name": "Schedule [56] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH56.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3669,
            "name": "Schedule [57] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH57.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3673,
            "name": "Schedule [58] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH58.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3677,
            "name": "Schedule [60] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH60.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3681,
            "name": "Schedule [61] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH61.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3685,
            "name": "Schedule [62] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH62.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3689,
            "name": "Schedule [64] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH64.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3693,
            "name": "Schedule [65] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH65.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3697,
            "name": "Schedule [66] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH66.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3701,
            "name": "Schedule [68] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH68.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3705,
            "name": "Schedule [69] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH69.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3709,
            "name": "Schedule [70] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH70.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3713,
            "name": "Schedule [72] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH72.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3717,
            "name": "Schedule [73] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH73.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3721,
            "name": "Schedule [74] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH74.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3725,
            "name": "Schedule [76] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH76.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3729,
            "name": "Schedule [77] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH77.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3733,
            "name": "Schedule [78] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH78.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3737,
            "name": "Schedule [80] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH80.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3741,
            "name": "Schedule [81] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH81.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3745,
            "name": "Schedule [82] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH82.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3749,
            "name": "Schedule [84] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH84.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3753,
            "name": "Schedule [85] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH85.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3757,
            "name": "Schedule [86] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH86.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3761,
            "name": "Schedule [88] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH88.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3765,
            "name": "Schedule [89] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH89.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3769,
            "name": "Schedule [90] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH90.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3773,
            "name": "Schedule [92] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH92.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3777,
            "name": "Schedule [93] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH93.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3781,
            "name": "Schedule [94] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH94.ActStrTm",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3785,
            "name": "Schedule [96] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH96.SchdSt",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3789,
            "name": "Schedule [97] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH97.SchdPrio",
            "value": 1.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3793,
            "name": "Schedule [98] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH98.ActStrTm",
            "value": 2.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          }
        ],
        "action_indexes": [
          {
            "point_index": 3014,
            "name": "Selected Schedule Point [1] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.1",
            "value": 244.0,
            "assoc_ao": "AO3012",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3018,
            "name": "Selected Schedule Point [2] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.2",
            "value": 245.0,
            "assoc_ao": "AO3016",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3022,
            "name": "Selected Schedule Point [3] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.3",
            "value": 246.0,
            "assoc_ao": "AO3020",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3026,
            "name": "Selected Schedule Point [4] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.4",
            "value": 247.0,
            "assoc_ao": "AO3024",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3030,
            "name": "Selected Schedule Point [5] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.5",
            "value": 248.0,
            "assoc_ao": "AO3028",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3034,
            "name": "Selected Schedule Point [6] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.6",
            "value": 249.0,
            "assoc_ao": "AO3032",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3038,
            "name": "Selected Schedule Point [7] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.7",
            "value": 251.0,
            "assoc_ao": "AO3036",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3042,
            "name": "Selected Schedule Point [8] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.8",
            "value": 253.0,
            "assoc_ao": "AO3040",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3046,
            "name": "Selected Schedule Point [9] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.9",
            "value": 255.0,
            "assoc_ao": "AO3044",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3050,
            "name": "Selected Schedule Point [10] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.10",
            "value": 257.0,
            "assoc_ao": "AO3048",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3054,
            "name": "Selected Schedule Point [11] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.11",
            "value": 259.0,
            "assoc_ao": "AO3052",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3058,
            "name": "Selected Schedule Point [12] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.12",
            "value": 261.0,
            "assoc_ao": "AO3056",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3062,
            "name": "Selected Schedule Point [13] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.13",
            "value": 263.0,
            "assoc_ao": "AO3060",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3066,
            "name": "Selected Schedule Point [14] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.14",
            "value": 265.0,
            "assoc_ao": "AO3064",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3070,
            "name": "Selected Schedule Point [15] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.15",
            "value": 267.0,
            "assoc_ao": "AO3068",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3074,
            "name": "Selected Schedule Point [16] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.16",
            "value": 269.0,
            "assoc_ao": "AO3072",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3078,
            "name": "Selected Schedule Point [17] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.17",
            "value": 271.0,
            "assoc_ao": "AO3076",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3082,
            "name": "Selected Schedule Point [18] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.18",
            "value": 273.0,
            "assoc_ao": "AO3080",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3086,
            "name": "Selected Schedule Point [19] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.19",
            "value": 275.0,
            "assoc_ao": "AO3084",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3090,
            "name": "Selected Schedule Point [20] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.20",
            "value": 277.0,
            "assoc_ao": "AO3088",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3094,
            "name": "Selected Schedule Point [21] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.21",
            "value": 279.0,
            "assoc_ao": "AO3092",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3098,
            "name": "Selected Schedule Point [22] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.22",
            "value": 281.0,
            "assoc_ao": "AO3096",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3102,
            "name": "Selected Schedule Point [23] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.23",
            "value": 283.0,
            "assoc_ao": "AO3100",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3106,
            "name": "Selected Schedule Point [24] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.24",
            "value": 285.0,
            "assoc_ao": "AO3104",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3110,
            "name": "Selected Schedule Point [25] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.25",
            "value": 287.0,
            "assoc_ao": "AO3108",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3114,
            "name": "Selected Schedule Point [26] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.26",
            "value": 289.0,
            "assoc_ao": "AO3112",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3118,
            "name": "Selected Schedule Point [27] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.27",
            "value": 291.0,
            "assoc_ao": "AO3116",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3122,
            "name": "Selected Schedule Point [28] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.28",
            "value": 293.0,
            "assoc_ao": "AO3120",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3126,
            "name": "Selected Schedule Point [29] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.29",
            "value": 295.0,
            "assoc_ao": "AO3124",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3130,
            "name": "Selected Schedule Point [30] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.30",
            "value": 297.0,
            "assoc_ao": "AO3128",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3134,
            "name": "Selected Schedule Point [31] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.31",
            "value": 299.0,
            "assoc_ao": "AO3132",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3138,
            "name": "Selected Schedule Point [32] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.32",
            "value": 301.0,
            "assoc_ao": "AO3136",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3142,
            "name": "Selected Schedule Point [33] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.33",
            "value": 303.0,
            "assoc_ao": "AO3140",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3146,
            "name": "Selected Schedule Point [34] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.34",
            "value": 305.0,
            "assoc_ao": "AO3144",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3150,
            "name": "Selected Schedule Point [35] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.35",
            "value": 307.0,
            "assoc_ao": "AO3148",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3154,
            "name": "Selected Schedule Point [36] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.36",
            "value": 309.0,
            "assoc_ao": "AO3152",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3158,
            "name": "Selected Schedule Point [37] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.37",
            "value": 311.0,
            "assoc_ao": "AO3156",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3162,
            "name": "Selected Schedule Point [38] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.38",
            "value": 313.0,
            "assoc_ao": "AO3160",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3166,
            "name": "Selected Schedule Point [39] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.39",
            "value": 315.0,
            "assoc_ao": "AO3164",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3170,
            "name": "Selected Schedule Point [40] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.40",
            "value": 317.0,
            "assoc_ao": "AO3168",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3174,
            "name": "Selected Schedule Point [41] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.41",
            "value": 319.0,
            "assoc_ao": "AO3172",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3178,
            "name": "Selected Schedule Point [42] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.42",
            "value": 321.0,
            "assoc_ao": "AO3176",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3182,
            "name": "Selected Schedule Point [43] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.43",
            "value": 323.0,
            "assoc_ao": "AO3180",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3186,
            "name": "Selected Schedule Point [44] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.44",
            "value": 325.0,
            "assoc_ao": "AO3184",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3190,
            "name": "Selected Schedule Point [45] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.45",
            "value": 327.0,
            "assoc_ao": "AO3188",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3194,
            "name": "Selected Schedule Point [46] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.46",
            "value": 329.0,
            "assoc_ao": "AO3192",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3198,
            "name": "Selected Schedule Point [47] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.47",
            "value": 331.0,
            "assoc_ao": "AO3196",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3202,
            "name": "Selected Schedule Point [48] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.48",
            "value": 333.0,
            "assoc_ao": "AO3200",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3206,
            "name": "Selected Schedule Point [49] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.49",
            "value": 335.0,
            "assoc_ao": "AO3204",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3210,
            "name": "Selected Schedule Point [50] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.50",
            "value": 337.0,
            "assoc_ao": "AO3208",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3214,
            "name": "Selected Schedule Point [51] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.51",
            "value": 339.0,
            "assoc_ao": "AO3212",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3218,
            "name": "Selected Schedule Point [52] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.52",
            "value": 341.0,
            "assoc_ao": "AO3216",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3222,
            "name": "Selected Schedule Point [53] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.53",
            "value": 343.0,
            "assoc_ao": "AO3220",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3226,
            "name": "Selected Schedule Point [54] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.54",
            "value": 345.0,
            "assoc_ao": "AO3224",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3230,
            "name": "Selected Schedule Point [55] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.55",
            "value": 347.0,
            "assoc_ao": "AO3228",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3234,
            "name": "Selected Schedule Point [56] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.56",
            "value": 349.0,
            "assoc_ao": "AO3232",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3238,
            "name": "Selected Schedule Point [57] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.57",
            "value": 351.0,
            "assoc_ao": "AO3236",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3242,
            "name": "Selected Schedule Point [58] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.58",
            "value": 353.0,
            "assoc_ao": "AO3240",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3246,
            "name": "Selected Schedule Point [59] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.59",
            "value": 355.0,
            "assoc_ao": "AO3244",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3250,
            "name": "Selected Schedule Point [60] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.60",
            "value": 357.0,
            "assoc_ao": "AO3248",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3254,
            "name": "Selected Schedule Point [61] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.61",
            "value": 359.0,
            "assoc_ao": "AO3252",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3258,
            "name": "Selected Schedule Point [62] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.62",
            "value": 361.0,
            "assoc_ao": "AO3256",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3262,
            "name": "Selected Schedule Point [63] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.63",
            "value": 363.0,
            "assoc_ao": "AO3260",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3266,
            "name": "Selected Schedule Point [64] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.64",
            "value": 365.0,
            "assoc_ao": "AO3264",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3270,
            "name": "Selected Schedule Point [65] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.65",
            "value": 367.0,
            "assoc_ao": "AO3268",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3274,
            "name": "Selected Schedule Point [66] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.66",
            "value": 369.0,
            "assoc_ao": "AO3272",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3278,
            "name": "Selected Schedule Point [67] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.67",
            "value": 371.0,
            "assoc_ao": "AO3276",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3282,
            "name": "Selected Schedule Point [68] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.68",
            "value": 373.0,
            "assoc_ao": "AO3280",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3286,
            "name": "Selected Schedule Point [69] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.69",
            "value": 375.0,
            "assoc_ao": "AO3284",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3290,
            "name": "Selected Schedule Point [70] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.70",
            "value": 377.0,
            "assoc_ao": "AO3288",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3294,
            "name": "Selected Schedule Point [71] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.71",
            "value": 379.0,
            "assoc_ao": "AO3292",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3298,
            "name": "Selected Schedule Point [72] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.72",
            "value": 381.0,
            "assoc_ao": "AO3296",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3302,
            "name": "Selected Schedule Point [73] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.73",
            "value": 383.0,
            "assoc_ao": "AO3300",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3306,
            "name": "Selected Schedule Point [74] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.74",
            "value": 385.0,
            "assoc_ao": "AO3304",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3310,
            "name": "Selected Schedule Point [75] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.75",
            "value": 387.0,
            "assoc_ao": "AO3308",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3314,
            "name": "Selected Schedule Point [76] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.76",
            "value": 389.0,
            "assoc_ao": "AO3312",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3318,
            "name": "Selected Schedule Point [77] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.77",
            "value": 391.0,
            "assoc_ao": "AO3316",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3322,
            "name": "Selected Schedule Point [78] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.78",
            "value": 393.0,
            "assoc_ao": "AO3320",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3326,
            "name": "Selected Schedule Point [79] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.79",
            "value": 395.0,
            "assoc_ao": "AO3324",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3330,
            "name": "Selected Schedule Point [80] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.80",
            "value": 397.0,
            "assoc_ao": "AO3328",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3334,
            "name": "Selected Schedule Point [81] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.81",
            "value": 399.0,
            "assoc_ao": "AO3332",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3338,
            "name": "Selected Schedule Point [82] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.82",
            "value": 401.0,
            "assoc_ao": "AO3336",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3342,
            "name": "Selected Schedule Point [83] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.83",
            "value": 403.0,
            "assoc_ao": "AO3340",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3346,
            "name": "Selected Schedule Point [84] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.84",
            "value": 405.0,
            "assoc_ao": "AO3344",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3350,
            "name": "Selected Schedule Point [85] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.85",
            "value": 407.0,
            "assoc_ao": "AO3348",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3354,
            "name": "Selected Schedule Point [86] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.86",
            "value": 409.0,
            "assoc_ao": "AO3352",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3358,
            "name": "Selected Schedule Point [87] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.87",
            "value": 411.0,
            "assoc_ao": "AO3356",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3362,
            "name": "Selected Schedule Point [88] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.88",
            "value": 413.0,
            "assoc_ao": "AO3360",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3366,
            "name": "Selected Schedule Point [89] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.89",
            "value": 415.0,
            "assoc_ao": "AO3364",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3370,
            "name": "Selected Schedule Point [90] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.90",
            "value": 250.0,
            "assoc_ao": "AO3368",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3374,
            "name": "Selected Schedule Point [91] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.91",
            "value": 252.0,
            "assoc_ao": "AO3372",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3378,
            "name": "Selected Schedule Point [92] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.92",
            "value": 254.0,
            "assoc_ao": "AO3376",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3382,
            "name": "Selected Schedule Point [93] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.93",
            "value": 256.0,
            "assoc_ao": "AO3380",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3386,
            "name": "Selected Schedule Point [94] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.94",
            "value": 258.0,
            "assoc_ao": "AO3384",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3390,
            "name": "Selected Schedule Point [95] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.95",
            "value": 260.0,
            "assoc_ao": "AO3388",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3394,
            "name": "Selected Schedule Point [96] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.96",
            "value": 262.0,
            "assoc_ao": "AO3392",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3398,
            "name": "Selected Schedule Point [97] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.97",
            "value": 264.0,
            "assoc_ao": "AO3396",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3402,
            "name": "Selected Schedule Point [98] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.98",
            "value": 266.0,
            "assoc_ao": "AO3400",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3406,
            "name": "Selected Schedule Point [99] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.99",
            "value": 268.0,
            "assoc_ao": "AO3404",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3410,
            "name": "Selected Schedule Point [100] Action Index",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 64999,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Point Index",
            "iec_61850_uid": "Point.FSCHn.SchdEntr.100",
            "value": 270.0,
            "assoc_ao": "AO3408",
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3502,
            "name": "Schedule [1] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH1.ActStrTm",
            "value": 272.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3506,
            "name": "Schedule [3] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH3.SchdSt",
            "value": 274.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3510,
            "name": "Schedule [4] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH4.SchdPrio",
            "value": 276.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3514,
            "name": "Schedule [5] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH5.ActStrTm",
            "value": 278.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3518,
            "name": "Schedule [7] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH7.SchdSt",
            "value": 280.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3522,
            "name": "Schedule [8] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH8.SchdPrio",
            "value": 282.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3526,
            "name": "Schedule [9] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH9.ActStrTm",
            "value": 284.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3530,
            "name": "Schedule [11] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH11.SchdSt",
            "value": 286.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3534,
            "name": "Schedule [12] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH12.SchdPrio",
            "value": 288.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3538,
            "name": "Schedule [13] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH13.ActStrTm",
            "value": 290.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3542,
            "name": "Schedule [15] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH15.SchdSt",
            "value": 292.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3546,
            "name": "Schedule [16] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH16.SchdPrio",
            "value": 294.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3550,
            "name": "Schedule [17] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH17.ActStrTm",
            "value": 296.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3554,
            "name": "Schedule [19] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH19.SchdSt",
            "value": 298.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3558,
            "name": "Schedule [20] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH20.SchdPrio",
            "value": 300.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3562,
            "name": "Schedule [21] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH21.ActStrTm",
            "value": 302.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3566,
            "name": "Schedule [23] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH23.SchdSt",
            "value": 304.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3570,
            "name": "Schedule [24] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH24.SchdPrio",
            "value": 306.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3574,
            "name": "Schedule [25] Active Step Number",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH25.ActStrTm",
            "value": 308.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3578,
            "name": "Schedule [27] Status",
            "event_class": "Class2",
            "minimum": 0,
            "maximum": 11,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "Enum",
            "iec_61850_uid": "FSCH27.SchdSt",
            "value": 310.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3582,
            "name": "Schedule [28] Priority",
            "event_class": "Class2",
            "minimum": 1,
            "maximum": 100,
            "multiplier": 1.0,
            "offset": 0.0,
            "units": "n/a",
            "iec_61850_uid": "FSCH28.SchdPrio",
            "value": 312.0,
            "assoc_ao": null,
            "purpose": "Scheduling",
            "mandatory_1815": false,
            "mandatory_1547": false
          },
          {
            "point_index": 3586,
            "name": "Schedule [29] Active Step Number",
